clear
new object=circuit.wto

!redirect vsource.dss
edit object=vsource.source bus1=internalwto.1.2.3 phases=3 angle=0.00000 pu=1.00000 basekv=69.00000 r1=7.337 x1=19.114 r0=16.107 x0=55.393

!redirect wiredata.dss
new object=wiredata.500cu normamps=773.00000000 rac=0.11960000 runits=mi gmrac=0.02560000 gmrunits=ft radius=0.40549999 radunits=in
new object=wiredata.unkacsr normamps=100.00000000 rac=0.88800001 runits=mi gmrac=0.00446000 gmrunits=ft radius=0.19900000 radunits=in
new object=wiredata.1/0acsr normamps=230.00000000 rac=0.88800001 runits=mi gmrac=0.00446000 gmrunits=ft radius=0.19900000 radunits=in
new object=wiredata.2acsr normamps=180.00000000 rac=1.40999997 runits=mi gmrac=0.00418000 gmrunits=ft radius=0.15800001 radunits=in
new object=wiredata.3/0acsr normamps=300.00000000 rac=0.56000000 runits=mi gmrac=0.00600000 gmrunits=ft radius=0.25099999 radunits=in
new object=wiredata.4/0acsr normamps=340.00000000 rac=0.44499999 runits=mi gmrac=0.00814000 gmrunits=ft radius=0.28150001 radunits=in
new object=wiredata.4acsr normamps=140.00000000 rac=2.24000001 runits=mi gmrac=0.00452000 gmrunits=ft radius=0.12850000 radunits=in

!redirect cndata.dss
new object=cndata.350al normamps=325.00000000 rac=0.06300000 runits=kft gmrac=0.02178000 gmrunits=ft radius=0.34050000 radunits=in diacable=1.58999991 diains=1.34999990 rstrand=7.14100027 gmrstrand=0.00389400 diastrand=0.12000000 inslayer=0.33449996 k=37 epsr=2.40000
new object=cndata.1/0al normamps=166.00000000 rac=0.16800000 runits=kft gmrac=0.01140000 gmrunits=ft radius=0.18649980 radunits=in diacable=1.15799999 diains=1.02999961 rstrand=2.75199986 gmrstrand=0.00207681 diastrand=0.06400019 inslayer=0.32850000 k=16 epsr=2.30000
new object=cndata.unkbusug normamps=100.00000000 rac=0.16800000 runits=kft gmrac=0.01140000 gmrunits=ft radius=0.18649980 radunits=in diacable=1.15799999 diains=1.02999961 rstrand=2.75199986 gmrstrand=0.00207681 diastrand=0.06400019 inslayer=0.32850000 k=16 epsr=2.30000
new object=cndata.unkal normamps=100.00000000 rac=0.16800000 runits=kft gmrac=0.01140000 gmrunits=ft radius=0.18649980 radunits=in diacable=1.15799999 diains=1.02999961 rstrand=2.75199986 gmrstrand=0.00207681 diastrand=0.06400019 inslayer=0.32850000 k=16 epsr=2.30000
new object=cndata.4/0al normamps=245.00000000 rac=0.10500000 runits=kft gmrac=0.01666000 gmrunits=ft radius=0.26400000 radunits=in diacable=1.40000403 diains=1.16999996 rstrand=5.81400013 gmrstrand=0.00373182 diastrand=0.11500204 inslayer=0.32099998 k=19 epsr=2.40000

!redirect linecode.dss
new object=linecode.1/0acsr_n4acsr_systemcnstdefault_c nphases=1 units=mi rmatrix=[1.11292300] xmatrix=[1.46887600] cmatrix=[11.86289100]
new object=linecode.1/0acsr_n4acsr_systemcnstdefault_a nphases=1 units=mi rmatrix=[1.11292300] xmatrix=[1.46887600] cmatrix=[11.86289300]
new object=linecode.ppp1/0al_systemcnstdefault_abc nphases=3 units=mi rmatrix=[1.32756200,0.18213700,0.18213700|0.18213700,1.32756200,0.18213700|0.18213700,0.18213700,1.32756200] xmatrix=[0.52366200,-0.05425800,-0.05425800|-0.05425800,0.52366200,-0.05425800|-0.05425800,-0.05425800,0.52366200] cmatrix=[189.98159800,0.00000000,0.00000000|0.00000000,189.98159800,0.00000000|0.00000000,0.00000000,189.98159800]
new object=linecode.punkbusug_systemcnstdefault_a nphases=1 units=mi rmatrix=[1.49777300] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.punkal_systemcnstdefault_a nphases=1 units=mi rmatrix=[1.49777300] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.pn4acsr_systemcnstdefault_a nphases=1 units=mi rmatrix=[2.46492300] xmatrix=[1.46725400] cmatrix=[11.21265200]
new object=linecode.p1/0al_systemcnstdefault_a nphases=1 units=mi rmatrix=[1.49777200] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.ppp350al_systemcnstdefault_abc nphases=3 units=mi rmatrix=[0.77459800,0.21946500,0.21946500|0.21946500,0.77459800,0.21946500|0.21946500,0.21946500,0.77459800] xmatrix=[0.50639100,-0.04005800,-0.04005800|-0.04005800,0.50639100,-0.04005800|-0.04005800,-0.04005800,0.50639100] cmatrix=[289.53054800,0.00000000,0.00000000|0.00000000,289.53054800,0.00000000|0.00000000,0.00000000,289.53054800]
new object=linecode.1/0acsr_n4acsr_systemcnstdefault_b nphases=1 units=mi rmatrix=[1.11292300] xmatrix=[1.46887600] cmatrix=[11.86289300]
new object=linecode.p1/0al_systemcnstdefault_c nphases=1 units=mi rmatrix=[1.49777200] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.pn4acsr_systemcnstdefault_c nphases=1 units=mi rmatrix=[2.46492300] xmatrix=[1.46725400] cmatrix=[11.21265200]
new object=linecode.ppp3/0acsr_n1/0acsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[0.74432000,0.18432000,0.18432000|0.18432000,0.74432000,0.18432000|0.18432000,0.18432000,0.74432000] xmatrix=[1.29038300,0.47068900,0.47068900|0.47068900,1.29038300,0.47068900|0.47068900,0.47068900,1.29038300] cmatrix=[13.62562200,-2.62267800,-2.62267800|-2.62267800,13.62562200,-2.62267800|-2.62267800,-2.62267800,13.62562200]
new object=linecode.pppn500cu_systemcnstdefault_abc nphases=3 units=mi rmatrix=[0.17447800,0.05487800,0.05487800|0.05487800,0.17447800,0.05487800|0.05487800,0.05487800,0.17447800] xmatrix=[1.00181100,0.35816400,0.35816400|0.35816400,1.00181100,0.35816400|0.35816400,0.35816400,1.00181100] cmatrix=[14.84648400,-2.95227500,-2.95227500|-2.95227500,14.84648400,-2.95227500|-2.95227500,-2.95227500,14.84648400]
new object=linecode.ppp1/0acsr_n4acsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[1.11710700,0.22910700,0.22910700|0.22910700,1.11710700,0.22910700|0.22910700,0.22910700,1.11710700] xmatrix=[1.46511600,0.60943000,0.60943000|0.60943000,1.46511600,0.60943000|0.60943000,0.60943000,1.46511600] cmatrix=[13.10274500,-2.48824800,-2.48824800|-2.48824800,13.10274500,-2.48824800|-2.48824800,-2.48824800,13.10274500]
new object=linecode.pppn4acsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[2.46910700,0.22910700,0.22910700|0.22910700,2.46910700,0.22910700|0.22910700,0.22910700,2.46910700] xmatrix=[1.46349400,0.60943000,0.60943000|0.60943000,1.46349400,0.60943000|0.60943000,0.60943000,1.46349400] cmatrix=[12.26315800,-2.22369500,-2.22369500|-2.22369500,12.26315800,-2.22369500|-2.22369500,-2.22369500,12.26315800]
new object=linecode.pppnunkacsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[1.07232000,0.18432000,0.18432000|0.18432000,1.07232000,0.18432000|0.18432000,0.18432000,1.07232000] xmatrix=[1.32637500,0.47068900,0.47068900|0.47068900,1.32637500,0.47068900|0.47068900,0.47068900,1.32637500] cmatrix=[13.12797100,-2.46302400,-2.46302400|-2.46302400,13.12797100,-2.46302400|-2.46302400,-2.46302400,13.12797100]
new object=linecode.pn4acsr_systemcnstdefault_b nphases=1 units=mi rmatrix=[2.46492300] xmatrix=[1.46725400] cmatrix=[11.21265200]
new object=linecode.pppn1/0acsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[1.07232000,0.18432000,0.18432000|0.18432000,1.07232000,0.18432000|0.18432000,0.18432000,1.07232000] xmatrix=[1.32637400,0.47068900,0.47068900|0.47068900,1.32637400,0.47068900|0.47068900,0.47068900,1.32637400] cmatrix=[13.12797200,-2.46302400,-2.46302400|-2.46302400,13.12797200,-2.46302400|-2.46302400,-2.46302400,13.12797200]
new object=linecode.p4/0al_systemcnstdefault_a nphases=1 units=mi rmatrix=[1.21320200] xmatrix=[0.87931600] cmatrix=[248.56210300]
new object=linecode.p1/0al_systemcnstdefault_b nphases=1 units=mi rmatrix=[1.49777200] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.4/0acsr_n1/0acsr_systemcnstdefault_a nphases=1 units=mi rmatrix=[0.62588600] xmatrix=[1.26107400] cmatrix=[12.48916400]
new object=linecode.pppn4/0acsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[0.57047900,0.12547900,0.12547900|0.12547900,0.57047900,0.12547900|0.12547900,0.12547900,0.57047900] xmatrix=[1.19347500,0.41079400,0.41079400|0.41079400,1.19347500,0.41079400|0.41079400,0.41079400,1.19347500] cmatrix=[13.91025700,-2.68363700,-2.68363700|-2.68363700,13.91025700,-2.68363700|-2.68363700,-2.68363700,13.91025700]
new object=linecode.pn2acsr_systemcnstdefault_b nphases=1 units=mi rmatrix=[1.62563000] xmatrix=[1.40291600] cmatrix=[11.53216400]
new object=linecode.punkacsr_systemcnstdefault_a nphases=1 units=mi rmatrix=[0.98330200] xmatrix=[1.61950800] cmatrix=[11.01212700]
new object=linecode.pppunkbusug_systemcnstdefault_abc nphases=3 units=mi rmatrix=[1.32756200,0.18213700,0.18213700|0.18213700,1.32756200,0.18213700|0.18213700,0.18213700,1.32756200] xmatrix=[0.52366200,-0.05425800,-0.05425800|-0.05425800,0.52366200,-0.05425800|-0.05425800,-0.05425800,0.52366200] cmatrix=[189.98159800,0.00000000,0.00000000|0.00000000,189.98159800,0.00000000|0.00000000,0.00000000,189.98159800]
new object=linecode.pppunkal_systemcnstdefault_abc nphases=3 units=mi rmatrix=[1.32756200,0.18213700,0.18213700|0.18213700,1.32756200,0.18213700|0.18213700,0.18213700,1.32756200] xmatrix=[0.52366200,-0.05425800,-0.05425800|-0.05425800,0.52366200,-0.05425800|-0.05425800,-0.05425800,0.52366200] cmatrix=[189.98158300,0.00000000,0.00000000|0.00000000,189.98158300,0.00000000|0.00000000,0.00000000,189.98158300]
new object=linecode.unkacsr_n4acsr_systemcnstdefault_c nphases=1 units=mi rmatrix=[1.11292300] xmatrix=[1.46887600] cmatrix=[11.86289300]
new object=linecode.p4/0al_systemcnstdefault_c nphases=1 units=mi rmatrix=[1.21320200] xmatrix=[0.87931600] cmatrix=[248.56211900]
new object=linecode.punkbusug_systemcnstdefault_c nphases=1 units=mi rmatrix=[1.49777200] xmatrix=[0.56336600] cmatrix=[189.98158300]
new object=linecode.punkal_systemcnstdefault_c nphases=1 units=mi rmatrix=[1.49777200] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.p350al_systemcnstdefault_c nphases=1 units=mi rmatrix=[0.95909600] xmatrix=[0.58536200] cmatrix=[289.53057900]
new object=linecode.punkal_systemcnstdefault_b nphases=1 units=mi rmatrix=[1.49777200] xmatrix=[0.56336600] cmatrix=[189.98159800]
new object=linecode.ppp4/0acsr_systemcnstdefault_abc nphases=3 units=mi rmatrix=[0.54030200,0.09530200,0.09530200|0.09530200,0.54030200,0.09530200|0.09530200,0.09530200,0.54030200] xmatrix=[1.54650400,0.76382200,0.76382200|0.76382200,1.54650400,0.76382200|0.76382200,0.76382200,1.54650400] cmatrix=[13.43894100,-3.15495000,-3.15495000|-3.15495000,13.43894100,-3.15495000|-3.15495000,-3.15495000,13.43894100]

!redirect loadshape.dss
new object=loadshape.default interval=1 npts=24 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]

!redirect growthshape.dss
new object=growthshape.default npts=2 year=(1,20) mult=(1.0249999999999999,1.0249999999999999)

!redirect tcc_curve.dss
new object=tcc_curve.a npts=5 c_array=[1,2.5,4.5,8,14] t_array=[0.15,0.07,0.05,0.045,0.045]
new object=tcc_curve.d npts=5 c_array=[1,2.5,4.5,8,14] t_array=[6,0.7,0.2,0.06,0.02]
new object=tcc_curve.tlink npts=7 c_array=[2,2.1,3,4,6,22,50] t_array=[300,100,10.1,4,1.4,0.1,0.02]
new object=tcc_curve.klink npts=6 c_array=[2,2.2,3,4,6,30] t_array=[300,20,4,1.3,0.41,0.02]
new object=tcc_curve.uv1547 npts=2 c_array=[0.5,0.9] t_array=[0.166,2]
new object=tcc_curve.ov1547 npts=2 c_array=[1.1,1.2] t_array=[2,0.166]
new object=tcc_curve.mod_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
new object=tcc_curve.very_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
new object=tcc_curve.ext_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
new object=tcc_curve.definite npts=3 c_array=[1,1.001,100] t_array=[300,1,1]

!redirect spectrum.dss
new object=spectrum.default numharm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,33,20,14.000000000000002,11,9,7.0000000000000009) angle=(0,0,0,0,0,0,0)
new object=spectrum.defaultload numharm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,1.5,20,14.000000000000002,1,9,7.0000000000000009) angle=(0,180,180,180,180,180,180)
new object=spectrum.defaultgen numharm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,5,3,1.5,1,0.69999999999999996,0.5) angle=(0,0,0,0,0,0,0)
new object=spectrum.defaultvsource numharm=1 harmonic=(1) %mag=(100) angle=(0)
new object=spectrum.linear numharm=1 harmonic=(1) %mag=(100) angle=(0)
new object=spectrum.pwm6 numharm=13 harmonic=(1,3,5,7,9,11,13,15,17,19,21,23,25) %mag=(100,4.4000000000000004,76.5,62.700000000000003,2.8999999999999999,24.800000000000001,12.699999999999999,0.5,7.0999999999999996,8.4000000000000004,0.90000000000000013,4.4000000000000004,3.3000000000000003) angle=(-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86)
new object=spectrum.dc6 numharm=10 harmonic=(1,3,5,7,9,11,13,15,17,19) %mag=(100,1.2,33.600000000000001,1.6000000000000001,0.40000000000000002,8.6999999999999993,1.2,0.29999999999999999,4.5,1.3) angle=(-75,28,156,29,-91,49,54,148,-57,-46)

!redirect line.dss
new object=line.157_d3_10522_d3_4 bus1=151_d3_41819.1.2.3 bus2=157_d3_10522_d3_4.1.2.3 length=223.6111 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_66760_d3_3 bus1=151_d3_786.1.2.3 bus2=157_d3_66760_d3_3.1.2.3 length=5.463911 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.oh164054 bus1=wto.1.2.3 bus2=oh164054.1.2.3 length=4.040024 units=ft linecode=pppnunkacsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9925_d3_1 bus1=157_d3_9924_d3_1.1.2.3 bus2=157_d3_9925_d3_1.1.2.3 length=182.4894 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9897_d3_1 bus1=157_d3_10523_d3_1.1.2.3 bus2=157_d3_9897_d3_1.1.2.3 length=477.3767 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25304_d3_1 bus1=157_d3_25303_d3_1.1.2.3 bus2=157_d3_25304_d3_1.1.2.3 length=790.1571 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26020_d3_7 bus1=157_d3_26020_d3_6.1.2.3 bus2=157_d3_26020_d3_7.1.2.3 length=2.438648 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10523_d3_1 bus1=157_d3_10522_d3_4.1.2.3 bus2=157_d3_10523_d3_1.1.2.3 length=359.0379 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26021_d3_2 bus1=150_d3_12.1.2.3 bus2=157_d3_26021_d3_2.1.2.3 length=6.312467 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9924_d3_1 bus1=157_d3_25304_d3_1.1.2.3 bus2=157_d3_9924_d3_1.1.2.3 length=470.6799 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26022_d3_6 bus1=157_d3_26022_d3_5.1.2.3 bus2=157_d3_26022_d3_6.1.2.3 length=19.31775 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_66759_d3_2 bus1=151_d3_42214.1.2.3 bus2=157_d3_66759_d3_2.1.2.3 length=36.96063 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10839_d3_4 bus1=151_d3_42221-b.1.2.3 bus2=157_d3_10839_d3_4.1.2.3 length=6.636166 units=ft linecode=pppnunkacsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26019_d3_2 bus1=1390_d3_24438.1.2.3 bus2=157_d3_26019_d3_2.1.2.3 length=6.053481 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9896_d3_3 bus1=157_d3_66760_d3_3.1.2.3 bus2=157_d3_9896_d3_3.1.2.3 length=67.62793 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26022_d3_5 bus1=151_d3_42220.1.2.3 bus2=157_d3_26022_d3_5.1.2.3 length=2.620429 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26031_d3_3 bus1=154_d3_98.1.2.3 bus2=157_d3_26031_d3_3.1.2.3 length=2.639108 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26024_d3_6 bus1=157_d3_26022_d3_6.1.2.3 bus2=157_d3_26024_d3_6.1.2.3 length=5.57021 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10840_d3_2 bus1=155_d3_17500.1.2.3 bus2=157_d3_10840_d3_2.1.2.3 length=6.489225 units=ft linecode=pppnunkacsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26018_d3_2 bus1=151_d3_42219.1.2.3 bus2=157_d3_26018_d3_2.1.2.3 length=4.59978 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26020_d3_6 bus1=151_d3_42600.1.2.3 bus2=157_d3_26020_d3_6.1.2.3 length=6.81496 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25303_d3_1 bus1=157_d3_10523_d3_1.1.2.3 bus2=157_d3_25303_d3_1.1.2.3 length=850.2236 units=ft linecode=pppn1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9898_d3_1 bus1=157_d3_9925_d3_1.2 bus2=157_d3_9898_d3_1.2 length=491.4839 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10378_d3_1 bus1=157_d3_10377_d3_1.2 bus2=157_d3_10378_d3_1.2 length=285.3706 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10377_d3_1 bus1=157_d3_9898_d3_1.2 bus2=157_d3_10377_d3_1.2 length=272.5341 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10379_d3_1 bus1=157_d3_10378_d3_1.2 bus2=157_d3_10379_d3_1.2 length=488.5781 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9900_d3_1 bus1=157_d3_9925_d3_1.1 bus2=157_d3_9900_d3_1.1 length=432.8098 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10380_d3_1 bus1=157_d3_9925_d3_1.1.2.3 bus2=157_d3_10380_d3_1.1.2.3 length=669.5968 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10381_d3_1 bus1=157_d3_10380_d3_1.1.2.3 bus2=157_d3_10381_d3_1.1.2.3 length=217.4238 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10517_d3_1 bus1=157_d3_10381_d3_1.1.2.3 bus2=157_d3_10517_d3_1.1.2.3 length=108.5146 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10518_d3_1 bus1=157_d3_10517_d3_1.1.2.3 bus2=157_d3_10518_d3_1.1.2.3 length=133.8333 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9901_d3_1 bus1=157_d3_10518_d3_1.2 bus2=157_d3_9901_d3_1.2 length=221.4284 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9902_d3_1 bus1=157_d3_10518_d3_1.1.2.3 bus2=157_d3_9902_d3_1.1.2.3 length=231.5265 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9904_d3_1 bus1=157_d3_9902_d3_1.1.2.3 bus2=157_d3_9904_d3_1.1.2.3 length=47.42733 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9905_d3_1 bus1=157_d3_9904_d3_1.1.2.3 bus2=157_d3_9905_d3_1.1.2.3 length=270.0163 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_30237_d3_1 bus1=157_d3_9904_d3_1.1.2.3 bus2=157_d3_30237_d3_1.1.2.3 length=5.000016 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9906_d3_1 bus1=157_d3_9902_d3_1.1.2.3 bus2=157_d3_9906_d3_1.1.2.3 length=482.0963 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9907_d3_2 bus1=157_d3_66760_d3_3.1.2.3 bus2=157_d3_9907_d3_2.1.2.3 length=249.4756 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10325_d3_1 bus1=157_d3_10324_d3_1.3 bus2=157_d3_10325_d3_1.3 length=193.9879 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_25209_d3_1 bus1=157_d3_10327_d3_1.1.2.3 bus2=157_d3_25209_d3_1.1.2.3 length=72.24091 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25210_d3_1 bus1=157_d3_25209_d3_1.1.2.3 bus2=157_d3_25210_d3_1.1.2.3 length=384.8954 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25211_d3_1 bus1=157_d3_25210_d3_1.1.2.3 bus2=157_d3_25211_d3_1.1.2.3 length=383.0836 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25212_d3_1 bus1=157_d3_25211_d3_1.1.2.3 bus2=157_d3_25212_d3_1.1.2.3 length=387.0854 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25213_d3_1 bus1=157_d3_25212_d3_1.1.2.3 bus2=157_d3_25213_d3_1.1.2.3 length=43.07416 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25214_d3_1 bus1=157_d3_25213_d3_1.1.2.3 bus2=157_d3_25214_d3_1.1.2.3 length=375.7317 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25215_d3_1 bus1=157_d3_25214_d3_1.1.2.3 bus2=157_d3_25215_d3_1.1.2.3 length=355.9606 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10329_d3_1 bus1=157_d3_10278_d3_1.3 bus2=157_d3_10329_d3_1.3 length=701.4348 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10330_d3_1 bus1=157_d3_10329_d3_1.3 bus2=157_d3_10330_d3_1.3 length=225.5697 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10331_d3_1 bus1=157_d3_10330_d3_1.3 bus2=157_d3_10331_d3_1.3 length=84.21458 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10332_d3_1 bus1=157_d3_10331_d3_1.3 bus2=157_d3_10332_d3_1.3 length=300.9813 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10333_d3_1 bus1=157_d3_10332_d3_1.3 bus2=157_d3_10333_d3_1.3 length=182.0801 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_2271_d3_1 bus1=157_d3_10277_d3_1.1 bus2=158_d3_2271_d3_1.1 length=197.2107 units=ft linecode=p4/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_58708_d3_6 bus1=157_d3_10328_d3_1.2 bus2=157_d3_58708_d3_6.2 length=2.7188 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_58709_d3_12 bus1=155_d3_16309.2 bus2=157_d3_58709_d3_12.2 length=273.5039 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10276_d3_3 bus1=157_d3_58709_d3_12.2 bus2=157_d3_10276_d3_3.2 length=609.8506 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10830_d3_5 bus1=157_d3_58709_d3_12.2 bus2=157_d3_10830_d3_5.2 length=1161.927 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_30245_d3_1 bus1=157_d3_10830_d3_5.2 bus2=157_d3_30245_d3_1.2 length=5.000098 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.158_d3_21101_d3_1 bus1=155_d3_1164.2 bus2=158_d3_21101_d3_1.2 length=338.127 units=ft linecode=p1/0al_systemcnstdefault_b normamps=400 emergamps=600
new object=line.158_d3_19773_d3_1 bus1=158_d3_21101_d3_1.2 bus2=158_d3_19773_d3_1.2 length=292.2245 units=ft linecode=p1/0al_systemcnstdefault_b normamps=400 emergamps=600
new object=line.158_d3_19774_d3_1 bus1=158_d3_21101_d3_1.2 bus2=158_d3_19774_d3_1.2 length=1277.568 units=ft linecode=p1/0al_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10831_d3_1 bus1=157_d3_10830_d3_5.2 bus2=157_d3_10831_d3_1.2 length=247.1955 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10274_d3_1 bus1=157_d3_10268_d3_1.1 bus2=157_d3_10274_d3_1.1 length=284.7037 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10340_d3_1 bus1=157_d3_26377_d3_2.1 bus2=157_d3_10340_d3_1.1 length=199.2207 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10241_d3_4 bus1=157_d3_10239_d3_1.1.2.3 bus2=157_d3_10241_d3_4.1.2.3 length=502.0179 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10242_d3_2 bus1=157_d3_10241_d3_4.1.2.3 bus2=157_d3_10242_d3_2.1.2.3 length=27.0889 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_79200_d3_2 bus1=157_d3_10242_d3_2.1.2.3 bus2=157_d3_79200_d3_2.1.2.3 length=2.99984 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_37485_d3_4 bus1=155_d3_23912.1.2.3 bus2=158_d3_37485_d3_4.1.2.3 length=7.778141 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10248_d3_1 bus1=157_d3_10220_d3_1.1 bus2=157_d3_10248_d3_1.1 length=100.4803 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_19980_d3_1 bus1=157_d3_10248_d3_1.1 bus2=157_d3_19980_d3_1.1 length=848.6092 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_19981_d3_1 bus1=157_d3_19980_d3_1.1 bus2=157_d3_19981_d3_1.1 length=848.488 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10257_d3_1 bus1=157_d3_19981_d3_1.1 bus2=157_d3_10257_d3_1.1 length=395.803 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10256_d3_1 bus1=157_d3_10257_d3_1.1 bus2=157_d3_10256_d3_1.1 length=511.6562 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10255_d3_1 bus1=157_d3_10256_d3_1.1 bus2=157_d3_10255_d3_1.1 length=170.5985 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10254_d3_1 bus1=157_d3_10255_d3_1.1 bus2=157_d3_10254_d3_1.1 length=114.5388 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_32589_d3_1 bus1=157_d3_10254_d3_1.1 bus2=157_d3_32589_d3_1.1 length=302.8648 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_32590_d3_1 bus1=157_d3_32589_d3_1.1 bus2=157_d3_32590_d3_1.1 length=5 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_25153_d3_1 bus1=155_d3_1543.1 bus2=158_d3_25153_d3_1.1 length=76.90297 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_25154_d3_1 bus1=158_d3_25153_d3_1.1 bus2=158_d3_25154_d3_1.1 length=700.6265 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10222_d3_1 bus1=157_d3_10219_d3_1.1.2.3 bus2=157_d3_10222_d3_1.1.2.3 length=197.1757 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10223_d3_1 bus1=151_d3_619.1.2.3 bus2=157_d3_10223_d3_1.1.2.3 length=783.902 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10224_d3_1 bus1=157_d3_10223_d3_1.1 bus2=157_d3_10224_d3_1.1 length=347.088 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10225_d3_1 bus1=157_d3_10223_d3_1.1.2.3 bus2=157_d3_10225_d3_1.1.2.3 length=252.3568 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10226_d3_1 bus1=157_d3_10225_d3_1.3 bus2=157_d3_10226_d3_1.3 length=217.9931 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10227_d3_1 bus1=157_d3_10225_d3_1.1.2.3 bus2=157_d3_10227_d3_1.1.2.3 length=332.129 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10228_d3_1 bus1=157_d3_10227_d3_1.1.2.3 bus2=157_d3_10228_d3_1.1.2.3 length=280.1058 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10229_d3_1 bus1=157_d3_10228_d3_1.1.2.3 bus2=157_d3_10229_d3_1.1.2.3 length=283.7055 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10865_d3_1 bus1=157_d3_10229_d3_1.1.2.3 bus2=157_d3_10865_d3_1.1.2.3 length=188.5132 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_24195_d3_1 bus1=157_d3_10229_d3_1.2 bus2=157_d3_24195_d3_1.2 length=25.24275 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24196_d3_1 bus1=157_d3_24195_d3_1.2 bus2=157_d3_24196_d3_1.2 length=87.82951 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24194_d3_1 bus1=157_d3_24196_d3_1.2 bus2=157_d3_24194_d3_1.2 length=129.4567 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24192_d3_1 bus1=157_d3_24194_d3_1.2 bus2=157_d3_24192_d3_1.2 length=123.468 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24193_d3_1 bus1=157_d3_24192_d3_1.2 bus2=157_d3_24193_d3_1.2 length=145.0749 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24191_d3_1 bus1=157_d3_24193_d3_1.2 bus2=157_d3_24191_d3_1.2 length=117.9478 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24189_d3_1 bus1=157_d3_24191_d3_1.2 bus2=157_d3_24189_d3_1.2 length=105.9519 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24190_d3_1 bus1=157_d3_24189_d3_1.2 bus2=157_d3_24190_d3_1.2 length=111.3696 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10250_d3_1 bus1=157_d3_24190_d3_1.2 bus2=157_d3_10250_d3_1.2 length=111.883 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24187_d3_1 bus1=157_d3_10250_d3_1.2 bus2=157_d3_24187_d3_1.2 length=223.9743 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24188_d3_1 bus1=157_d3_24187_d3_1.2 bus2=157_d3_24188_d3_1.2 length=233.1521 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10530_d3_1 bus1=157_d3_24188_d3_1.2 bus2=157_d3_10530_d3_1.2 length=139.7015 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24185_d3_1 bus1=157_d3_10530_d3_1.2 bus2=157_d3_24185_d3_1.2 length=139.4152 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24186_d3_1 bus1=157_d3_24185_d3_1.2 bus2=157_d3_24186_d3_1.2 length=141.5293 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24184_d3_1 bus1=157_d3_24186_d3_1.2 bus2=157_d3_24184_d3_1.2 length=115.2897 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24183_d3_1 bus1=157_d3_24184_d3_1.2 bus2=157_d3_24183_d3_1.2 length=139.0118 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24181_d3_1 bus1=157_d3_24183_d3_1.2 bus2=157_d3_24181_d3_1.2 length=162.9933 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_24182_d3_1 bus1=157_d3_24181_d3_1.2 bus2=157_d3_24182_d3_1.2 length=105.3786 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10230_d3_1 bus1=157_d3_10228_d3_1.3 bus2=157_d3_10230_d3_1.3 length=24.5877 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10249_d3_1 bus1=157_d3_10230_d3_1.3 bus2=157_d3_10249_d3_1.3 length=182.8268 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17055_d3_1 bus1=157_d3_10249_d3_1.3 bus2=157_d3_17055_d3_1.3 length=66.6795 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10279_d3_1 bus1=157_d3_10278_d3_1.1.2.3 bus2=157_d3_10279_d3_1.1.2.3 length=603.3819 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10284_d3_1 bus1=157_d3_10279_d3_1.1.2.3 bus2=157_d3_10284_d3_1.1.2.3 length=618.4038 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10285_d3_1 bus1=157_d3_10284_d3_1.3 bus2=157_d3_10285_d3_1.3 length=313.5151 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10286_d3_1 bus1=157_d3_10285_d3_1.3 bus2=157_d3_10286_d3_1.3 length=272.0676 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10287_d3_1 bus1=157_d3_10284_d3_1.1.2.3 bus2=157_d3_10287_d3_1.1.2.3 length=914.0854 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10288_d3_1 bus1=157_d3_10287_d3_1.2 bus2=157_d3_10288_d3_1.2 length=283.7723 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.159_d3_11223_d3_1 bus1=157_d3_10288_d3_1.2 bus2=159_d3_11223_d3_1.2 length=42.6003 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10343_d3_1 bus1=157_d3_10287_d3_1.1 bus2=157_d3_10343_d3_1.1 length=206.9185 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10344_d3_1 bus1=157_d3_10343_d3_1.1 bus2=157_d3_10344_d3_1.1 length=457.282 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10342_d3_1 bus1=157_d3_10344_d3_1.1 bus2=157_d3_10342_d3_1.1 length=356.0259 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10306_d3_1 bus1=157_d3_10342_d3_1.1 bus2=157_d3_10306_d3_1.1 length=308.9179 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10305_d3_1 bus1=157_d3_10306_d3_1.1 bus2=157_d3_10305_d3_1.1 length=399.4698 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_11921_d3_1 bus1=157_d3_10305_d3_1.1 bus2=157_d3_11921_d3_1.1 length=479.5577 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_11922_d3_1 bus1=157_d3_11921_d3_1.1 bus2=157_d3_11922_d3_1.1 length=387.0491 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_32234_d3_1 bus1=157_d3_11921_d3_1.1 bus2=157_d3_32234_d3_1.1 length=98.59222 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_32235_d3_1 bus1=157_d3_32234_d3_1.1 bus2=157_d3_32235_d3_1.1 length=238.8669 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_36711_d3_1 bus1=157_d3_10287_d3_1.1.2.3 bus2=157_d3_36711_d3_1.1.2.3 length=528.2054 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_36714_d3_1 bus1=157_d3_36711_d3_1.1.2.3 bus2=157_d3_36714_d3_1.1.2.3 length=2104.04 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10334_d3_1 bus1=157_d3_36714_d3_1.1.2.3 bus2=157_d3_10334_d3_1.1.2.3 length=47.01423 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10335_d3_1 bus1=157_d3_10334_d3_1.1.2.3 bus2=157_d3_10335_d3_1.1.2.3 length=3378.765 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10290_d3_1 bus1=157_d3_10335_d3_1.2 bus2=157_d3_10290_d3_1.2 length=200.3019 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10291_d3_1 bus1=157_d3_10335_d3_1.1.2.3 bus2=157_d3_10291_d3_1.1.2.3 length=480.9725 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10292_d3_1 bus1=151_d3_633.1.2.3 bus2=157_d3_10292_d3_1.1.2.3 length=94.54205 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10301_d3_1 bus1=157_d3_10292_d3_1.1.2.3 bus2=157_d3_10301_d3_1.1.2.3 length=1247.883 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10302_d3_1 bus1=157_d3_10301_d3_1.1.2.3 bus2=157_d3_10302_d3_1.1.2.3 length=1906.836 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10303_d3_1 bus1=157_d3_10302_d3_1.1.2.3 bus2=157_d3_10303_d3_1.1.2.3 length=791.1171 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10304_d3_1 bus1=157_d3_10303_d3_1.1.2.3 bus2=157_d3_10304_d3_1.1.2.3 length=701.1796 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10312_d3_1 bus1=157_d3_10304_d3_1.1 bus2=157_d3_10312_d3_1.1 length=277.0957 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_24495_d3_1 bus1=157_d3_10304_d3_1.1.2.3 bus2=157_d3_24495_d3_1.1.2.3 length=241.505 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_24494_d3_1 bus1=157_d3_24495_d3_1.1.2.3 bus2=157_d3_24494_d3_1.1.2.3 length=1264.689 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_24496_d3_1 bus1=157_d3_24494_d3_1.1.2.3 bus2=157_d3_24496_d3_1.1.2.3 length=303.3851 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.160_d3_36068_d3_1 bus1=157_d3_24496_d3_1.1.2.3 bus2=160_d3_36068_d3_1.1.2.3 length=26.85542 units=ft linecode=ppp350al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_25903_d3_1 bus1=157_d3_24495_d3_1.2 bus2=157_d3_25903_d3_1.2 length=419.1885 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_25904_d3_1 bus1=154_d3_312.2 bus2=157_d3_25904_d3_1.2 length=10625.97 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10321_d3_2 bus1=157_d3_25904_d3_1.2 bus2=157_d3_10321_d3_2.2 length=1393.392 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10321_d3_3 bus1=157_d3_10321_d3_2.2 bus2=157_d3_10321_d3_3.2 length=3948.616 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10322_d3_1 bus1=157_d3_10321_d3_3.2 bus2=157_d3_10322_d3_1.2 length=15982.51 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10270_d3_1 bus1=157_d3_10322_d3_1.2 bus2=157_d3_10270_d3_1.2 length=4069.895 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9987_d3_1 bus1=157_d3_10270_d3_1.2 bus2=157_d3_9987_d3_1.2 length=644.1982 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9988_d3_1 bus1=157_d3_9987_d3_1.2 bus2=157_d3_9988_d3_1.2 length=484.8285 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10315_d3_1 bus1=157_d3_10322_d3_1.2 bus2=157_d3_10315_d3_1.2 length=1482.91 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10316_d3_1 bus1=157_d3_10322_d3_1.2 bus2=157_d3_10316_d3_1.2 length=793.7806 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_17129_d3_1 bus1=157_d3_25904_d3_1.2 bus2=157_d3_17129_d3_1.2 length=0.7786146 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_17130_d3_1 bus1=154_d3_541.2 bus2=157_d3_17130_d3_1.2 length=1295.404 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10171_d3_1 bus1=157_d3_17130_d3_1.2 bus2=157_d3_10171_d3_1.2 length=63.2595 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10172_d3_1 bus1=157_d3_10171_d3_1.2 bus2=157_d3_10172_d3_1.2 length=4659.619 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10320_d3_1 bus1=157_d3_10172_d3_1.2 bus2=157_d3_10320_d3_1.2 length=8366.805 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10319_d3_1 bus1=157_d3_10320_d3_1.2 bus2=157_d3_10319_d3_1.2 length=7005.871 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10318_d3_2 bus1=157_d3_10319_d3_1.2 bus2=157_d3_10318_d3_2.2 length=234.9257 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10314_d3_3 bus1=157_d3_10318_d3_2.2 bus2=157_d3_10314_d3_3.2 length=65.28389 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29478_d3_1 bus1=157_d3_10314_d3_3.2 bus2=157_d3_29478_d3_1.2 length=2288.963 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29479_d3_1 bus1=157_d3_29478_d3_1.2 bus2=157_d3_29479_d3_1.2 length=2137.299 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_28436_d3_1 bus1=157_d3_29479_d3_1.2 bus2=157_d3_28436_d3_1.2 length=1423.598 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10317_d3_2 bus1=157_d3_28436_d3_1.2 bus2=157_d3_10317_d3_2.2 length=4548.679 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29480_d3_3 bus1=157_d3_10317_d3_2.2 bus2=157_d3_29480_d3_3.2 length=815.434 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29481_d3_2 bus1=157_d3_29480_d3_3.2 bus2=157_d3_29481_d3_2.2 length=7219.33 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29711_d3_3 bus1=157_d3_29481_d3_2.2 bus2=157_d3_29711_d3_3.2 length=2178.611 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32604_d3_1 bus1=157_d3_29479_d3_1.2 bus2=157_d3_32604_d3_1.2 length=4277.27 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10313_d3_1 bus1=157_d3_17130_d3_1.2 bus2=157_d3_10313_d3_1.2 length=307.6541 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10293_d3_1 bus1=157_d3_10302_d3_1.3 bus2=157_d3_10293_d3_1.3 length=496.6823 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10294_d3_1 bus1=154_d3_102.3 bus2=157_d3_10294_d3_1.3 length=269.6536 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10295_d3_1 bus1=157_d3_10294_d3_1.3 bus2=157_d3_10295_d3_1.3 length=283.797 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10296_d3_1 bus1=157_d3_10295_d3_1.3 bus2=157_d3_10296_d3_1.3 length=967.3787 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10176_d3_1 bus1=157_d3_10296_d3_1.3 bus2=157_d3_10176_d3_1.3 length=956.4913 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10177_d3_1 bus1=157_d3_10176_d3_1.3 bus2=157_d3_10177_d3_1.3 length=1109.618 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10174_d3_1 bus1=157_d3_10177_d3_1.3 bus2=157_d3_10174_d3_1.3 length=305.2825 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10175_d3_1 bus1=157_d3_10174_d3_1.3 bus2=157_d3_10175_d3_1.3 length=402.2127 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10299_d3_1 bus1=157_d3_10175_d3_1.3 bus2=157_d3_10299_d3_1.3 length=363.208 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10300_d3_1 bus1=157_d3_10175_d3_1.3 bus2=157_d3_10300_d3_1.3 length=1163.839 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10298_d3_1 bus1=157_d3_10177_d3_1.3 bus2=157_d3_10298_d3_1.3 length=45.87469 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10407_d3_1 bus1=157_d3_32561_d3_1.2 bus2=157_d3_10407_d3_1.2 length=286.9747 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32591_d3_1 bus1=157_d3_10407_d3_1.2 bus2=157_d3_32591_d3_1.2 length=121.7558 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32592_d3_1 bus1=157_d3_32591_d3_1.2 bus2=157_d3_32592_d3_1.2 length=94.18684 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32593_d3_1 bus1=157_d3_32592_d3_1.2 bus2=157_d3_32593_d3_1.2 length=132.9242 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32594_d3_1 bus1=157_d3_32593_d3_1.2 bus2=157_d3_32594_d3_1.2 length=148.4373 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32595_d3_1 bus1=157_d3_32594_d3_1.2 bus2=157_d3_32595_d3_1.2 length=196.869 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32596_d3_1 bus1=157_d3_32595_d3_1.2 bus2=157_d3_32596_d3_1.2 length=126.8896 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32597_d3_1 bus1=157_d3_32596_d3_1.2 bus2=157_d3_32597_d3_1.2 length=162.9836 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32598_d3_1 bus1=157_d3_32597_d3_1.2 bus2=157_d3_32598_d3_1.2 length=150.3318 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_34171_d3_1 bus1=157_d3_32598_d3_1.2 bus2=157_d3_34171_d3_1.2 length=239.9881 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_34172_d3_1 bus1=157_d3_34171_d3_1.2 bus2=157_d3_34172_d3_1.2 length=100.9781 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.159_d3_34551_d3_1 bus1=157_d3_34172_d3_1.2 bus2=159_d3_34551_d3_1.2 length=0.0286111 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_34172_d3_2 bus1=157_d3_34172_d3_1.2 bus2=157_d3_34172_d3_2.2 length=94.6872 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9903_d3_1 bus1=157_d3_34172_d3_2.2 bus2=157_d3_9903_d3_1.2 length=99.26651 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32554_d3_1 bus1=157_d3_37137_d3_1.1.2.3 bus2=157_d3_32554_d3_1.1.2.3 length=161.3312 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_32555_d3_1 bus1=157_d3_32554_d3_1.1.2.3 bus2=157_d3_32555_d3_1.1.2.3 length=222.5855 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9930_d3_1 bus1=157_d3_32555_d3_1.1.2.3 bus2=157_d3_9930_d3_1.1.2.3 length=117.3817 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10408_d3_1 bus1=157_d3_32555_d3_1.2 bus2=157_d3_10408_d3_1.2 length=77.62919 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10408_d3_2 bus1=157_d3_10408_d3_1.2 bus2=157_d3_10408_d3_2.2 length=131.1331 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10409_d3_1 bus1=157_d3_10408_d3_2.2 bus2=157_d3_10409_d3_1.2 length=102.505 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10409_d3_2 bus1=157_d3_10409_d3_1.2 bus2=157_d3_10409_d3_2.2 length=168.6526 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_37130_d3_1 bus1=157_d3_32555_d3_1.1.2.3 bus2=157_d3_37130_d3_1.1.2.3 length=169.6366 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37131_d3_1 bus1=157_d3_37130_d3_1.1.2.3 bus2=157_d3_37131_d3_1.1.2.3 length=96.0061 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9932_d3_1 bus1=157_d3_37131_d3_1.1 bus2=157_d3_9932_d3_1.1 length=1.992734 units=ft linecode=punkacsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9941_d3_1 bus1=157_d3_37131_d3_1.1.2.3 bus2=157_d3_9941_d3_1.1.2.3 length=171.3335 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_33595_d3_1 bus1=157_d3_9941_d3_1.1.2.3 bus2=157_d3_33595_d3_1.1.2.3 length=39.12982 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_33593_d3_1 bus1=157_d3_33595_d3_1.1.2.3 bus2=157_d3_33593_d3_1.1.2.3 length=52.38508 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_33594_d3_1 bus1=157_d3_33593_d3_1.1.2.3 bus2=157_d3_33594_d3_1.1.2.3 length=5 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_28497_d3_1 bus1=155_d3_2397.1.2.3 bus2=158_d3_28497_d3_1.1.2.3 length=54.46623 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_33596_d3_1 bus1=157_d3_33595_d3_1.1.2.3 bus2=157_d3_33596_d3_1.1.2.3 length=111.5297 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9943_d3_1 bus1=157_d3_33596_d3_1.1.2.3 bus2=157_d3_9943_d3_1.1.2.3 length=119.7744 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10410_d3_1 bus1=157_d3_9943_d3_1.1.2.3 bus2=157_d3_10410_d3_1.1.2.3 length=130.8559 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9983_d3_1 bus1=157_d3_10410_d3_1.1.2.3 bus2=157_d3_9983_d3_1.1.2.3 length=74.9758 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9984_d3_1 bus1=157_d3_9983_d3_1.1.2.3 bus2=157_d3_9984_d3_1.1.2.3 length=30.23381 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_2263_d3_2 bus1=157_d3_9984_d3_1.1.2.3 bus2=158_d3_2263_d3_2.1.2.3 length=0.1687385 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_75994_d3_2 bus1=157_d3_9984_d3_1.1.2.3 bus2=157_d3_75994_d3_2.1.2.3 length=13.56857 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98222_d3_1 bus1=155_d3_20709.1.2.3 bus2=158_d3_98222_d3_1.1.2.3 length=6.594049 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98218_d3_2 bus1=151_d3_59538-b.1.2.3 bus2=158_d3_98218_d3_2.1.2.3 length=1.500002 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98215_d3_1 bus1=158_d3_98218_d3_2.1.2.3 bus2=158_d3_98215_d3_1.1.2.3 length=1.000001 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98216_d3_1 bus1=158_d3_98215_d3_1.1.2.3 bus2=158_d3_98216_d3_1.1.2.3 length=1.000002 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98217_d3_1 bus1=158_d3_98216_d3_1.1.2.3 bus2=158_d3_98217_d3_1.1.2.3 length=1.000001 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98221_d3_2 bus1=158_d3_98217_d3_1.1.2.3 bus2=158_d3_98221_d3_2.1.2.3 length=1.500002 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31995_d3_7 bus1=151_d3_59535-b.1.2.3 bus2=158_d3_31995_d3_7.1.2.3 length=619.6556 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31989_d3_1 bus1=151_d3_12608.1.2.3 bus2=158_d3_31989_d3_1.1.2.3 length=2.999689 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31986_d3_1 bus1=158_d3_31989_d3_1.1.2.3 bus2=158_d3_31986_d3_1.1.2.3 length=2.522324 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31988_d3_1 bus1=158_d3_31986_d3_1.1.2.3 bus2=158_d3_31988_d3_1.1.2.3 length=2.477705 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31992_d3_1 bus1=158_d3_31988_d3_1.1.2.3 bus2=158_d3_31992_d3_1.1.2.3 length=3.000017 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31998_d3_1 bus1=151_d3_12606.1.2.3 bus2=158_d3_31998_d3_1.1.2.3 length=402.1844 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_30779_d3_1 bus1=151_d3_11742.1.2.3 bus2=158_d3_30779_d3_1.1.2.3 length=4.669948 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_30777_d3_1 bus1=158_d3_30779_d3_1.1.2.3 bus2=158_d3_30777_d3_1.1.2.3 length=1.669947 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_30775_d3_1 bus1=158_d3_30777_d3_1.1.2.3 bus2=158_d3_30775_d3_1.1.2.3 length=3 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_2267_d3_1 bus1=151_d3_626.1.2.3 bus2=158_d3_2267_d3_1.1.2.3 length=154.739 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_30780_d3_1 bus1=158_d3_30777_d3_1.1.2.3 bus2=158_d3_30780_d3_1.1.2.3 length=4.669948 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31941_d3_1 bus1=151_d3_11744.1.2.3 bus2=158_d3_31941_d3_1.1.2.3 length=338.7778 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31942_d3_1 bus1=151_d3_12698.1.2.3 bus2=158_d3_31942_d3_1.1.2.3 length=3.328426 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31943_d3_2 bus1=158_d3_31942_d3_1.1.2.3 bus2=158_d3_31943_d3_2.1.2.3 length=1.68701 units=ft linecode=pppunkal_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31939_d3_1 bus1=158_d3_31943_d3_2.1.2.3 bus2=158_d3_31939_d3_1.1.2.3 length=3.325788 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_123576_d3_4 bus1=151_d3_627.1.2.3 bus2=158_d3_123576_d3_4.1.2.3 length=384.7393 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31943_d3_1 bus1=158_d3_31943_d3_2.1.2.3 bus2=158_d3_31943_d3_1.1.2.3 length=5.199521 units=ft linecode=pppunkal_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31944_d3_1 bus1=158_d3_31942_d3_1.1.2.3 bus2=158_d3_31944_d3_1.1.2.3 length=5.143562 units=ft linecode=pppunkal_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_6792_d3_1 bus1=151_d3_12697.1.2.3 bus2=158_d3_6792_d3_1.1.2.3 length=152.8143 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_30778_d3_1 bus1=158_d3_30779_d3_1.1.2.3 bus2=158_d3_30778_d3_1.1.2.3 length=3 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_30781_d3_1 bus1=151_d3_11743.1.2.3 bus2=158_d3_30781_d3_1.1.2.3 length=515.0903 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_31999_d3_1 bus1=158_d3_31986_d3_1.1.2.3 bus2=158_d3_31999_d3_1.1.2.3 length=3.001641 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_32000_d3_1 bus1=151_d3_12607.1.2.3 bus2=158_d3_32000_d3_1.1.2.3 length=87.95395 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10415_d3_1 bus1=157_d3_9943_d3_1.1.2.3 bus2=157_d3_10415_d3_1.1.2.3 length=66.36243 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37132_d3_1 bus1=157_d3_10415_d3_1.1.2.3 bus2=157_d3_37132_d3_1.1.2.3 length=189.8736 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37133_d3_1 bus1=157_d3_37132_d3_1.1.2.3 bus2=157_d3_37133_d3_1.1.2.3 length=158.0664 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_30248_d3_1 bus1=157_d3_37133_d3_1.1.2.3 bus2=157_d3_30248_d3_1.1.2.3 length=340.1284 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_32733_d3_1 bus1=157_d3_30248_d3_1.1.2.3 bus2=157_d3_32733_d3_1.1.2.3 length=42.14909 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_2272_d3_1 bus1=155_d3_198.3 bus2=158_d3_2272_d3_1.3 length=496.8318 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10297_d3_1 bus1=157_d3_10296_d3_1.3 bus2=157_d3_10297_d3_1.3 length=209.2527 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10307_d3_1 bus1=157_d3_10295_d3_1.3 bus2=157_d3_10307_d3_1.3 length=1621.649 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_16980_d3_1 bus1=157_d3_10307_d3_1.3 bus2=157_d3_16980_d3_1.3 length=5.633366 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_2273_d3_1 bus1=155_d3_199.3 bus2=158_d3_2273_d3_1.3 length=330.9433 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17034_d3_1 bus1=157_d3_10307_d3_1.3 bus2=157_d3_17034_d3_1.3 length=1905.239 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17033_d3_1 bus1=157_d3_17034_d3_1.3 bus2=157_d3_17033_d3_1.3 length=563.6771 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17035_d3_1 bus1=157_d3_17034_d3_1.3 bus2=157_d3_17035_d3_1.3 length=1177.4 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10170_d3_1 bus1=157_d3_17035_d3_1.3 bus2=157_d3_10170_d3_1.3 length=1791.55 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10173_d3_1 bus1=157_d3_10170_d3_1.3 bus2=157_d3_10173_d3_1.3 length=369.3705 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10169_d3_1 bus1=157_d3_10173_d3_1.3 bus2=157_d3_10169_d3_1.3 length=1815.644 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10309_d3_1 bus1=157_d3_10169_d3_1.3 bus2=157_d3_10309_d3_1.3 length=443.7402 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32482_d3_1 bus1=157_d3_10169_d3_1.3 bus2=157_d3_32482_d3_1.3 length=881.5283 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32483_d3_2 bus1=157_d3_32482_d3_1.3 bus2=157_d3_32483_d3_2.3 length=3052.868 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_89214_d3_2 bus1=157_d3_32483_d3_2.3 bus2=157_d3_89214_d3_2.3 length=987.1533 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32483_d3_3 bus1=157_d3_32483_d3_2.3 bus2=157_d3_32483_d3_3.3 length=269.0437 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10310_d3_1 bus1=157_d3_32483_d3_3.3 bus2=157_d3_10310_d3_1.3 length=755.934 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27317_d3_1 bus1=157_d3_32483_d3_3.3 bus2=157_d3_27317_d3_1.3 length=1201.088 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27316_d3_1 bus1=157_d3_27317_d3_1.3 bus2=157_d3_27316_d3_1.3 length=624.0114 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27319_d3_1 bus1=157_d3_27316_d3_1.3 bus2=157_d3_27319_d3_1.3 length=344.6102 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27320_d3_1 bus1=157_d3_27319_d3_1.3 bus2=157_d3_27320_d3_1.3 length=355.1885 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27321_d3_1 bus1=157_d3_27320_d3_1.3 bus2=157_d3_27321_d3_1.3 length=428.78 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27322_d3_1 bus1=157_d3_27321_d3_1.3 bus2=157_d3_27322_d3_1.3 length=421.2281 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27323_d3_1 bus1=157_d3_27322_d3_1.3 bus2=157_d3_27323_d3_1.3 length=331.5657 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27324_d3_1 bus1=157_d3_27323_d3_1.3 bus2=157_d3_27324_d3_1.3 length=468.1533 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27318_d3_1 bus1=157_d3_27317_d3_1.3 bus2=157_d3_27318_d3_1.3 length=2809.603 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10168_d3_1 bus1=157_d3_27318_d3_1.3 bus2=157_d3_10168_d3_1.3 length=1100.713 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10308_d3_1 bus1=157_d3_17035_d3_1.3 bus2=157_d3_10308_d3_1.3 length=1575.721 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27619_d3_1 bus1=157_d3_17035_d3_1.3 bus2=157_d3_27619_d3_1.3 length=1905.338 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27618_d3_1 bus1=157_d3_27619_d3_1.3 bus2=157_d3_27618_d3_1.3 length=1999.044 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27620_d3_1 bus1=157_d3_27619_d3_1.3 bus2=157_d3_27620_d3_1.3 length=732.2965 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10311_d3_1 bus1=157_d3_10294_d3_1.3 bus2=157_d3_10311_d3_1.3 length=7347.236 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27697_d3_1 bus1=157_d3_10294_d3_1.3 bus2=157_d3_27697_d3_1.3 length=370.5913 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27698_d3_1 bus1=157_d3_27697_d3_1.3 bus2=157_d3_27698_d3_1.3 length=306.6703 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10180_d3_1 bus1=157_d3_27698_d3_1.3 bus2=157_d3_10180_d3_1.3 length=249.4624 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10179_d3_1 bus1=157_d3_10180_d3_1.3 bus2=157_d3_10179_d3_1.3 length=292.985 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10178_d3_1 bus1=157_d3_10179_d3_1.3 bus2=157_d3_10178_d3_1.3 length=444.1764 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10519_d3_1 bus1=157_d3_10292_d3_1.1.2.3 bus2=157_d3_10519_d3_1.1.2.3 length=171.1542 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10540_d3_1 bus1=157_d3_10279_d3_1.1.2.3 bus2=157_d3_10540_d3_1.1.2.3 length=708.681 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10283_d3_1 bus1=157_d3_10540_d3_1.1 bus2=157_d3_10283_d3_1.1 length=4501.331 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10326_d3_1 bus1=157_d3_10540_d3_1.1.2.3 bus2=157_d3_10326_d3_1.1.2.3 length=1975.52 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10327_d3_1 bus1=157_d3_10326_d3_1.1.2.3 bus2=157_d3_10327_d3_1.1.2.3 length=266.0849 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10184_d3_1 bus1=157_d3_10327_d3_1.1 bus2=157_d3_10184_d3_1.1 length=1147.938 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10185_d3_1 bus1=157_d3_10184_d3_1.1 bus2=157_d3_10185_d3_1.1 length=145.1506 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10280_d3_1 bus1=157_d3_10185_d3_1.1 bus2=157_d3_10280_d3_1.1 length=1363.637 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10281_d3_1 bus1=157_d3_10185_d3_1.1 bus2=157_d3_10281_d3_1.1 length=1270.492 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10183_d3_1 bus1=157_d3_10281_d3_1.1 bus2=157_d3_10183_d3_1.1 length=520.5189 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10421_d3_1 bus1=157_d3_10183_d3_1.1 bus2=157_d3_10421_d3_1.1 length=182.5203 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10271_d3_1 bus1=157_d3_10421_d3_1.1 bus2=157_d3_10271_d3_1.1 length=613.7632 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10182_d3_1 bus1=157_d3_10271_d3_1.1 bus2=157_d3_10182_d3_1.1 length=468.8738 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10181_d3_1 bus1=157_d3_10182_d3_1.1 bus2=157_d3_10181_d3_1.1 length=459.2963 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_30246_d3_1 bus1=157_d3_10181_d3_1.1 bus2=157_d3_30246_d3_1.1 length=4.986926 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_21102_d3_1 bus1=155_d3_1165.1 bus2=158_d3_21102_d3_1.1 length=129.0412 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_8488_d3_4 bus1=158_d3_21102_d3_1.1 bus2=158_d3_8488_d3_4.1 length=384.6167 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_98567_d3_2 bus1=151_d3_60303-b.1 bus2=158_d3_98567_d3_2.1 length=1.500001 units=ft linecode=punkbusug_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_98569_d3_1 bus1=158_d3_98567_d3_2.1 bus2=158_d3_98569_d3_1.1 length=0.6003959 units=ft linecode=punkbusug_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_98570_d3_1 bus1=158_d3_98569_d3_1.1 bus2=158_d3_98570_d3_1.1 length=0.5997419 units=ft linecode=punkbusug_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_98571_d3_1 bus1=158_d3_98570_d3_1.1 bus2=158_d3_98571_d3_1.1 length=0.6003994 units=ft linecode=punkbusug_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_98568_d3_2 bus1=158_d3_98571_d3_1.1 bus2=158_d3_98568_d3_2.1 length=1.5 units=ft linecode=punkbusug_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2276_d3_3 bus1=151_d3_60306-b.1 bus2=158_d3_2276_d3_3.1 length=1046.982 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2277_d3_1 bus1=151_d3_636.1 bus2=158_d3_2277_d3_1.1 length=291.1468 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2278_d3_1 bus1=158_d3_2277_d3_1.1 bus2=158_d3_2278_d3_1.1 length=328.39 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2279_d3_1 bus1=151_d3_637.1 bus2=158_d3_2279_d3_1.1 length=393.6552 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2280_d3_1 bus1=158_d3_2279_d3_1.1 bus2=158_d3_2280_d3_1.1 length=441.8122 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_7004_d3_1 bus1=151_d3_636.1 bus2=158_d3_7004_d3_1.1 length=497.1997 units=ft linecode=punkal_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10282_d3_1 bus1=157_d3_10281_d3_1.1 bus2=157_d3_10282_d3_1.1 length=28.70106 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10186_d3_1 bus1=157_d3_10327_d3_1.3 bus2=157_d3_10186_d3_1.3 length=1363.369 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10187_d3_1 bus1=157_d3_10186_d3_1.3 bus2=157_d3_10187_d3_1.3 length=1396.956 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10323_d3_1 bus1=157_d3_10187_d3_1.3 bus2=157_d3_10323_d3_1.3 length=466.1388 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10324_d3_1 bus1=157_d3_10186_d3_1.3 bus2=157_d3_10324_d3_1.3 length=241.2265 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10193_d3_1 bus1=157_d3_10192_d3_1.3 bus2=157_d3_10193_d3_1.3 length=2971.512 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10435_d3_1 bus1=157_d3_10188_d3_1.3 bus2=157_d3_10435_d3_1.3 length=366.9027 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10436_d3_1 bus1=157_d3_10435_d3_1.3 bus2=157_d3_10436_d3_1.3 length=733.889 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10434_d3_1 bus1=157_d3_10436_d3_1.3 bus2=157_d3_10434_d3_1.3 length=449.4648 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10189_d3_1 bus1=157_d3_10434_d3_1.3 bus2=157_d3_10189_d3_1.3 length=424.5705 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10190_d3_1 bus1=157_d3_10434_d3_1.3 bus2=157_d3_10190_d3_1.3 length=1212.421 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121157_d3_4 bus1=157_d3_10190_d3_1.3 bus2=158_d3_121157_d3_4.3 length=143.7889 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121151_d3_2 bus1=151_d3_77990-b.3 bus2=158_d3_121151_d3_2.3 length=1.500022 units=ft linecode=punkbusug_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121154_d3_1 bus1=158_d3_121151_d3_2.3 bus2=158_d3_121154_d3_1.3 length=0.6004261 units=ft linecode=punkbusug_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121156_d3_2 bus1=158_d3_121154_d3_1.3 bus2=158_d3_121156_d3_2.3 length=1.502973 units=ft linecode=punkbusug_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121159_d3_3 bus1=151_d3_77989-b.3 bus2=158_d3_121159_d3_3.3 length=468.1291 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121153_d3_1 bus1=158_d3_121154_d3_1.3 bus2=158_d3_121153_d3_1.3 length=0.5997398 units=ft linecode=punkbusug_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121152_d3_1 bus1=158_d3_121153_d3_1.3 bus2=158_d3_121152_d3_1.3 length=0.6003969 units=ft linecode=punkbusug_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121150_d3_2 bus1=158_d3_121152_d3_1.3 bus2=158_d3_121150_d3_2.3 length=1.500019 units=ft linecode=punkbusug_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_121158_d3_2 bus1=151_d3_77987-b.3 bus2=158_d3_121158_d3_2.3 length=254.5736 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10437_d3_1 bus1=157_d3_10167_d3_1.3 bus2=157_d3_10437_d3_1.3 length=618.2065 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10438_d3_1 bus1=157_d3_10437_d3_1.3 bus2=157_d3_10438_d3_1.3 length=199.3298 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10441_d3_1 bus1=157_d3_10158_d3_1.3 bus2=157_d3_10441_d3_1.3 length=687.1364 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10442_d3_1 bus1=157_d3_10441_d3_1.3 bus2=157_d3_10442_d3_1.3 length=211.1332 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10159_d3_1 bus1=157_d3_10114_d3_1.3 bus2=157_d3_10159_d3_1.3 length=309.1407 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10191_d3_1 bus1=157_d3_10159_d3_1.3 bus2=157_d3_10191_d3_1.3 length=316.9205 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10123_d3_1 bus1=157_d3_10191_d3_1.3 bus2=157_d3_10123_d3_1.3 length=625.0496 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10124_d3_1 bus1=157_d3_10191_d3_1.3 bus2=157_d3_10124_d3_1.3 length=554.3423 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10444_d3_1 bus1=157_d3_10113_d3_1.3 bus2=157_d3_10444_d3_1.3 length=452.3888 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10445_d3_1 bus1=157_d3_10444_d3_1.3 bus2=157_d3_10445_d3_1.3 length=505.8333 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10446_d3_1 bus1=157_d3_10445_d3_1.3 bus2=157_d3_10446_d3_1.3 length=422.595 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10447_d3_1 bus1=157_d3_10446_d3_1.3 bus2=157_d3_10447_d3_1.3 length=1550.458 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10121_d3_1 bus1=157_d3_10447_d3_1.3 bus2=157_d3_10121_d3_1.3 length=346.0484 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10122_d3_1 bus1=157_d3_10447_d3_1.3 bus2=157_d3_10122_d3_1.3 length=1949.791 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10111_d3_1 bus1=157_d3_10110_d3_1.3 bus2=157_d3_10111_d3_1.3 length=265.0508 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10448_d3_1 bus1=154_d3_479.3 bus2=157_d3_10448_d3_1.3 length=203.0019 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10449_d3_1 bus1=157_d3_10448_d3_1.3 bus2=157_d3_10449_d3_1.3 length=3466.935 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10152_d3_1 bus1=157_d3_10449_d3_1.3 bus2=157_d3_10152_d3_1.3 length=0.03916175 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10155_d3_1 bus1=155_d3_200.3 bus2=157_d3_10155_d3_1.3 length=1276.645 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10156_d3_1 bus1=157_d3_10155_d3_1.3 bus2=157_d3_10156_d3_1.3 length=414.2109 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10153_d3_1 bus1=157_d3_10449_d3_1.3 bus2=157_d3_10153_d3_1.3 length=6629.86 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10154_d3_1 bus1=157_d3_10153_d3_1.3 bus2=157_d3_10154_d3_1.3 length=135.0841 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10163_d3_1 bus1=157_d3_10154_d3_1.3 bus2=157_d3_10163_d3_1.3 length=262.0698 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10443_d3_1 bus1=157_d3_10154_d3_1.3 bus2=157_d3_10443_d3_1.3 length=3781.415 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_11924_d3_1 bus1=157_d3_10443_d3_1.3 bus2=157_d3_11924_d3_1.3 length=1339.858 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_11923_d3_1 bus1=157_d3_11924_d3_1.3 bus2=157_d3_11923_d3_1.3 length=2309.966 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_11925_d3_1 bus1=157_d3_11924_d3_1.3 bus2=157_d3_11925_d3_1.3 length=6077.29 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_25611_d3_1 bus1=157_d3_10153_d3_1.3 bus2=157_d3_25611_d3_1.3 length=12014.43 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_25612_d3_1 bus1=157_d3_25611_d3_1.3 bus2=157_d3_25612_d3_1.3 length=1545.128 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_8198_d3_1 bus1=157_d3_10153_d3_1.3 bus2=158_d3_8198_d3_1.3 length=491.4538 units=ft linecode=punkal_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_2261_d3_1 bus1=157_d3_10109_d3_1.3 bus2=158_d3_2261_d3_1.3 length=502.0853 units=ft linecode=p350al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_27411_d3_1 bus1=157_d3_27414_d3_1.1 bus2=157_d3_27411_d3_1.1 length=438.5898 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_27412_d3_1 bus1=157_d3_27411_d3_1.1 bus2=157_d3_27412_d3_1.1 length=927.9813 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10119_d3_1 bus1=157_d3_27412_d3_1.1 bus2=157_d3_10119_d3_1.1 length=203.3898 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2755_d3_1 bus1=157_d3_10119_d3_1.1 bus2=158_d3_2755_d3_1.1 length=191.6834 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10460_d3_1 bus1=157_d3_10462_d3_1.1.2.3 bus2=157_d3_10460_d3_1.1.2.3 length=303.3818 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10461_d3_1 bus1=157_d3_10460_d3_1.1.2.3 bus2=157_d3_10461_d3_1.1.2.3 length=133.0795 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10067_d3_1 bus1=157_d3_10461_d3_1.1.2.3 bus2=157_d3_10067_d3_1.1.2.3 length=39.22712 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10068_d3_1 bus1=157_d3_10461_d3_1.3 bus2=157_d3_10068_d3_1.3 length=260.2831 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10465_d3_1 bus1=157_d3_10063_d3_1.2 bus2=157_d3_10465_d3_1.2 length=167.4247 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10466_d3_1 bus1=157_d3_10465_d3_1.2 bus2=157_d3_10466_d3_1.2 length=196.0643 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.158_d3_2259_d3_1 bus1=157_d3_10471_d3_1.2 bus2=158_d3_2259_d3_1.2 length=158.7039 units=ft linecode=punkal_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_34695_d3_1 bus1=157_d3_32477_d3_1.1 bus2=157_d3_34695_d3_1.1 length=435.6081 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_34696_d3_1 bus1=157_d3_34695_d3_1.1 bus2=157_d3_34696_d3_1.1 length=183.9236 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10086_d3_1 bus1=157_d3_10053_d3_1.1 bus2=157_d3_10086_d3_1.1 length=495.3187 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10087_d3_1 bus1=157_d3_10086_d3_1.1 bus2=157_d3_10087_d3_1.1 length=120.0972 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10089_d3_1 bus1=157_d3_10091_d3_1.1 bus2=157_d3_10089_d3_1.1 length=241.4529 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10090_d3_1 bus1=157_d3_10089_d3_1.1 bus2=157_d3_10090_d3_1.1 length=213.5032 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10088_d3_1 bus1=157_d3_10090_d3_1.1 bus2=157_d3_10088_d3_1.1 length=381.5903 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10010_d3_1 bus1=157_d3_10088_d3_1.1 bus2=157_d3_10010_d3_1.1 length=96.65037 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10011_d3_1 bus1=157_d3_10088_d3_1.1 bus2=157_d3_10011_d3_1.1 length=170.6127 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10139_d3_1 bus1=157_d3_10141_d3_1.2 bus2=157_d3_10139_d3_1.2 length=156.205 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10142_d3_1 bus1=157_d3_10139_d3_1.2 bus2=157_d3_10142_d3_1.2 length=255.2975 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10143_d3_1 bus1=157_d3_10142_d3_1.2 bus2=157_d3_10143_d3_1.2 length=112.8434 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10144_d3_1 bus1=157_d3_10143_d3_1.2 bus2=157_d3_10144_d3_1.2 length=161.2418 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10493_d3_1 bus1=157_d3_10000_d3_1.1 bus2=157_d3_10493_d3_1.1 length=171.6935 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10494_d3_1 bus1=157_d3_10493_d3_1.1 bus2=157_d3_10494_d3_1.1 length=177.7407 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10497_d3_1 bus1=157_d3_10494_d3_1.1 bus2=157_d3_10497_d3_1.1 length=335.4639 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10498_d3_1 bus1=157_d3_10497_d3_1.1 bus2=157_d3_10498_d3_1.1 length=204.2334 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10499_d3_1 bus1=157_d3_10498_d3_1.1 bus2=157_d3_10499_d3_1.1 length=413.7478 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10130_d3_1 bus1=157_d3_9996_d3_1.1 bus2=157_d3_10130_d3_1.1 length=96.92263 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10131_d3_1 bus1=157_d3_10130_d3_1.1 bus2=157_d3_10131_d3_1.1 length=483.0948 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10132_d3_1 bus1=157_d3_10131_d3_1.1 bus2=157_d3_10132_d3_1.1 length=247.7329 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10133_d3_1 bus1=157_d3_10131_d3_1.1 bus2=157_d3_10133_d3_1.1 length=124.5819 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10134_d3_1 bus1=157_d3_10133_d3_1.1 bus2=157_d3_10134_d3_1.1 length=142.7141 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10135_d3_1 bus1=157_d3_10134_d3_1.1 bus2=157_d3_10135_d3_1.1 length=523.1349 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10495_d3_1 bus1=157_d3_9995_d3_1.1.2.3 bus2=157_d3_10495_d3_1.1.2.3 length=272.5969 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10496_d3_1 bus1=157_d3_10495_d3_1.1.2.3 bus2=157_d3_10496_d3_1.1.2.3 length=396.1781 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10006_d3_1 bus1=157_d3_9994_d3_1.1.2.3 bus2=157_d3_10006_d3_1.1.2.3 length=67.07278 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_19923_d3_1 bus1=157_d3_10006_d3_1.1.2.3 bus2=157_d3_19923_d3_1.1.2.3 length=178.8575 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10007_d3_1 bus1=157_d3_10006_d3_1.1.2.3 bus2=157_d3_10007_d3_1.1.2.3 length=181.5012 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10481_d3_1 bus1=154_d3_101.1.2.3 bus2=157_d3_10481_d3_1.1.2.3 length=366.4135 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10482_d3_1 bus1=157_d3_10481_d3_1.1.2.3 bus2=157_d3_10482_d3_1.1.2.3 length=238.7624 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10480_d3_1 bus1=157_d3_10482_d3_1.1.2.3 bus2=157_d3_10480_d3_1.1.2.3 length=25.29759 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10008_d3_1 bus1=157_d3_10480_d3_1.2 bus2=157_d3_10008_d3_1.2 length=135.4903 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10478_d3_1 bus1=157_d3_10480_d3_1.1.2.3 bus2=157_d3_10478_d3_1.1.2.3 length=176.0979 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10479_d3_1 bus1=157_d3_10478_d3_1.1.2.3 bus2=157_d3_10479_d3_1.1.2.3 length=162.4548 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10477_d3_1 bus1=157_d3_10479_d3_1.1.2.3 bus2=157_d3_10477_d3_1.1.2.3 length=125.6145 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10009_d3_1 bus1=157_d3_10477_d3_1.1 bus2=157_d3_10009_d3_1.1 length=294.5362 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10475_d3_1 bus1=157_d3_10477_d3_1.1.2.3 bus2=157_d3_10475_d3_1.1.2.3 length=130.9217 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10476_d3_1 bus1=157_d3_10475_d3_1.1.2.3 bus2=157_d3_10476_d3_1.1.2.3 length=156.563 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10474_d3_1 bus1=157_d3_10476_d3_1.1.2.3 bus2=157_d3_10474_d3_1.1.2.3 length=154.5553 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10473_d3_1 bus1=157_d3_10474_d3_1.1.2.3 bus2=157_d3_10473_d3_1.1.2.3 length=131.5114 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10091_d3_1 bus1=157_d3_10473_d3_1.1.2.3 bus2=157_d3_10091_d3_1.1.2.3 length=108.8046 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10053_d3_1 bus1=157_d3_10091_d3_1.1.2.3 bus2=157_d3_10053_d3_1.1.2.3 length=325.5784 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10054_d3_1 bus1=157_d3_10053_d3_1.1.2.3 bus2=157_d3_10054_d3_1.1.2.3 length=291.0439 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10472_d3_1 bus1=157_d3_10054_d3_1.2 bus2=157_d3_10472_d3_1.2 length=490.8701 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29255_d3_1 bus1=157_d3_10472_d3_1.2 bus2=157_d3_29255_d3_1.2 length=351.6723 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29253_d3_1 bus1=157_d3_29255_d3_1.2 bus2=157_d3_29253_d3_1.2 length=701.9494 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29254_d3_1 bus1=157_d3_29253_d3_1.2 bus2=157_d3_29254_d3_1.2 length=181.4167 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_40353_d3_1 bus1=157_d3_29255_d3_1.2 bus2=157_d3_40353_d3_1.2 length=79.80311 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_40354_d3_1 bus1=157_d3_40353_d3_1.2 bus2=157_d3_40354_d3_1.2 length=377.4248 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10055_d3_1 bus1=157_d3_40354_d3_1.2 bus2=157_d3_10055_d3_1.2 length=55.12584 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10056_d3_1 bus1=157_d3_40354_d3_1.2 bus2=157_d3_10056_d3_1.2 length=521.6205 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32477_d3_1 bus1=157_d3_10054_d3_1.1.2.3 bus2=157_d3_32477_d3_1.1.2.3 length=45.09875 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_32478_d3_1 bus1=157_d3_32477_d3_1.1.2.3 bus2=157_d3_32478_d3_1.1.2.3 length=409.6292 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10471_d3_1 bus1=157_d3_32478_d3_1.1.2.3 bus2=157_d3_10471_d3_1.1.2.3 length=568.5698 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10469_d3_1 bus1=157_d3_10471_d3_1.1.2.3 bus2=157_d3_10469_d3_1.1.2.3 length=142.9712 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10470_d3_1 bus1=157_d3_10469_d3_1.1.2.3 bus2=157_d3_10470_d3_1.1.2.3 length=209.3974 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10057_d3_1 bus1=157_d3_10470_d3_1.2 bus2=157_d3_10057_d3_1.2 length=899.5197 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10467_d3_1 bus1=157_d3_10470_d3_1.1.2.3 bus2=157_d3_10467_d3_1.1.2.3 length=892.1075 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10468_d3_1 bus1=157_d3_10467_d3_1.1.2.3 bus2=157_d3_10468_d3_1.1.2.3 length=398.8098 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10098_d3_1 bus1=157_d3_10468_d3_1.1.2.3 bus2=157_d3_10098_d3_1.1.2.3 length=34.90307 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10058_d3_1 bus1=151_d3_632.1.2.3 bus2=157_d3_10058_d3_1.1.2.3 length=32.61436 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9981_d3_1 bus1=157_d3_10058_d3_1.1.2.3 bus2=157_d3_9981_d3_1.1.2.3 length=98.13998 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10059_d3_1 bus1=157_d3_10058_d3_1.1.2.3 bus2=157_d3_10059_d3_1.1.2.3 length=435.6387 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10060_d3_1 bus1=157_d3_10059_d3_1.1.2.3 bus2=157_d3_10060_d3_1.1.2.3 length=274.7517 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10096_d3_1 bus1=157_d3_10059_d3_1.1.2.3 bus2=157_d3_10096_d3_1.1.2.3 length=309.4984 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10097_d3_1 bus1=157_d3_10096_d3_1.1.2.3 bus2=157_d3_10097_d3_1.1.2.3 length=194.9784 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10061_d3_1 bus1=157_d3_10097_d3_1.1.2.3 bus2=157_d3_10061_d3_1.1.2.3 length=183.3313 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10094_d3_1 bus1=157_d3_10097_d3_1.1.2.3 bus2=157_d3_10094_d3_1.1.2.3 length=405.7528 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10095_d3_1 bus1=157_d3_10094_d3_1.1.2.3 bus2=157_d3_10095_d3_1.1.2.3 length=457.9304 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10062_d3_1 bus1=157_d3_10095_d3_1.1.2.3 bus2=157_d3_10062_d3_1.1.2.3 length=437.8445 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10063_d3_1 bus1=157_d3_10095_d3_1.1.2.3 bus2=157_d3_10063_d3_1.1.2.3 length=657.1519 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10064_d3_1 bus1=157_d3_10063_d3_1.1.2.3 bus2=157_d3_10064_d3_1.1.2.3 length=206.2656 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10065_d3_1 bus1=157_d3_10064_d3_1.1 bus2=157_d3_10065_d3_1.1 length=43.40164 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10066_d3_1 bus1=157_d3_10065_d3_1.1 bus2=157_d3_10066_d3_1.1 length=295.4095 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10092_d3_1 bus1=157_d3_10064_d3_1.1.2.3 bus2=157_d3_10092_d3_1.1.2.3 length=430.7934 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10093_d3_1 bus1=157_d3_10092_d3_1.1.2.3 bus2=157_d3_10093_d3_1.1.2.3 length=218.7937 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10075_d3_1 bus1=157_d3_10093_d3_1.1.2.3 bus2=157_d3_10075_d3_1.1.2.3 length=9.794473 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10076_d3_1 bus1=157_d3_10075_d3_1.1.2.3 bus2=157_d3_10076_d3_1.1.2.3 length=536.9173 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10074_d3_1 bus1=157_d3_10076_d3_1.1.2.3 bus2=157_d3_10074_d3_1.1.2.3 length=1471.53 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10077_d3_1 bus1=157_d3_10093_d3_1.1 bus2=157_d3_10077_d3_1.1 length=243.815 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_25575_d3_1 bus1=157_d3_10077_d3_1.1 bus2=157_d3_25575_d3_1.1 length=90.86823 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_25574_d3_1 bus1=157_d3_25575_d3_1.1 bus2=157_d3_25574_d3_1.1 length=44.23711 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_37134_d3_1 bus1=157_d3_32733_d3_1.1.2.3 bus2=157_d3_37134_d3_1.1.2.3 length=58.13235 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37135_d3_1 bus1=157_d3_37134_d3_1.1.2.3 bus2=157_d3_37135_d3_1.1.2.3 length=400.8645 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9944_d3_1 bus1=157_d3_37135_d3_1.1.2.3 bus2=157_d3_9944_d3_1.1.2.3 length=31.2754 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9945_d3_1 bus1=157_d3_37135_d3_1.1.2.3 bus2=157_d3_9945_d3_1.1.2.3 length=19.72177 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9946_d3_1 bus1=157_d3_9945_d3_1.1.2.3 bus2=157_d3_9946_d3_1.1.2.3 length=299.0137 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10418_d3_1 bus1=154_d3_99.1.2.3 bus2=157_d3_10418_d3_1.1.2.3 length=311.31 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10419_d3_1 bus1=157_d3_10418_d3_1.1.2.3 bus2=157_d3_10419_d3_1.1.2.3 length=2426.819 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10420_d3_1 bus1=157_d3_10419_d3_1.1.2.3 bus2=157_d3_10420_d3_1.1.2.3 length=314.2386 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9949_d3_1 bus1=157_d3_10420_d3_1.1.2.3 bus2=157_d3_9949_d3_1.1.2.3 length=571.7589 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9951_d3_1 bus1=157_d3_9949_d3_1.1.2.3 bus2=157_d3_9951_d3_1.1.2.3 length=555.9215 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_13456_d3_1 bus1=157_d3_9951_d3_1.1.2.3 bus2=157_d3_13456_d3_1.1.2.3 length=1399.27 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_13457_d3_1 bus1=157_d3_13456_d3_1.1.2.3 bus2=157_d3_13457_d3_1.1.2.3 length=183.3165 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9953_d3_1 bus1=157_d3_13457_d3_1.1.2.3 bus2=157_d3_9953_d3_1.1.2.3 length=157.7941 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9955_d3_1 bus1=157_d3_9953_d3_1.1.2.3 bus2=157_d3_9955_d3_1.1.2.3 length=361.3509 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9957_d3_1 bus1=157_d3_9955_d3_1.1.2.3 bus2=157_d3_9957_d3_1.1.2.3 length=325.7886 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10024_d3_1 bus1=157_d3_9957_d3_1.1.2.3 bus2=157_d3_10024_d3_1.1.2.3 length=25.46784 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_22768_d3_1 bus1=157_d3_10024_d3_1.1.2.3 bus2=157_d3_22768_d3_1.1.2.3 length=300.3524 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_22769_d3_1 bus1=157_d3_22768_d3_1.1.2.3 bus2=157_d3_22769_d3_1.1.2.3 length=111.0783 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10025_d3_1 bus1=157_d3_22769_d3_1.1.2.3 bus2=157_d3_10025_d3_1.1.2.3 length=818.861 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9962_d3_1 bus1=157_d3_10025_d3_1.1.2.3 bus2=157_d3_9962_d3_1.1.2.3 length=93.72848 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10148_d3_1 bus1=157_d3_9962_d3_1.1.2.3 bus2=157_d3_10148_d3_1.1.2.3 length=632.7949 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10149_d3_1 bus1=157_d3_10148_d3_1.1.2.3 bus2=157_d3_10149_d3_1.1.2.3 length=42.34245 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10147_d3_1 bus1=157_d3_10149_d3_1.1.2.3 bus2=157_d3_10147_d3_1.1.2.3 length=260.513 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_28081_d3_1 bus1=157_d3_10147_d3_1.1.2.3 bus2=157_d3_28081_d3_1.1.2.3 length=144.2678 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_15610_d3_1 bus1=157_d3_28081_d3_1.1 bus2=158_d3_15610_d3_1.1 length=159.5197 units=ft linecode=punkal_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_28082_d3_1 bus1=157_d3_28081_d3_1.1.2.3 bus2=157_d3_28082_d3_1.1.2.3 length=199.899 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10146_d3_1 bus1=157_d3_28082_d3_1.1.2.3 bus2=157_d3_10146_d3_1.1.2.3 length=232.2284 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10145_d3_1 bus1=157_d3_10146_d3_1.1.2.3 bus2=157_d3_10145_d3_1.1.2.3 length=125.962 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9993_d3_1 bus1=157_d3_10145_d3_1.2 bus2=157_d3_9993_d3_1.2 length=284.9905 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_40408_d3_1 bus1=157_d3_9993_d3_1.2 bus2=157_d3_40408_d3_1.2 length=62.77746 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.158_d3_37647_d3_1 bus1=157_d3_40408_d3_1.2 bus2=158_d3_37647_d3_1.2 length=247.0958 units=ft linecode=p1/0al_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10140_d3_1 bus1=157_d3_10145_d3_1.1.2.3 bus2=157_d3_10140_d3_1.1.2.3 length=564.3699 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10141_d3_1 bus1=157_d3_10140_d3_1.1.2.3 bus2=157_d3_10141_d3_1.1.2.3 length=133.8611 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10137_d3_1 bus1=157_d3_10141_d3_1.1.2.3 bus2=157_d3_10137_d3_1.1.2.3 length=50.15245 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10138_d3_1 bus1=157_d3_10137_d3_1.1.2.3 bus2=157_d3_10138_d3_1.1.2.3 length=627.8446 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10136_d3_1 bus1=157_d3_10138_d3_1.1.2.3 bus2=157_d3_10136_d3_1.1.2.3 length=249.6933 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9994_d3_1 bus1=151_d3_631.1.2.3 bus2=157_d3_9994_d3_1.1.2.3 length=85.07205 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9995_d3_1 bus1=157_d3_9994_d3_1.1.2.3 bus2=157_d3_9995_d3_1.1.2.3 length=308.9963 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9996_d3_1 bus1=157_d3_9995_d3_1.1.2.3 bus2=157_d3_9996_d3_1.1.2.3 length=295.9886 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9997_d3_1 bus1=157_d3_9996_d3_1.2 bus2=157_d3_9997_d3_1.2 length=494.0104 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.159_d3_12032_d3_1 bus1=157_d3_9997_d3_1.2 bus2=159_d3_12032_d3_1.2 length=65.50935 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9998_d3_1 bus1=157_d3_9996_d3_1.1.2.3 bus2=157_d3_9998_d3_1.1.2.3 length=424.6469 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9999_d3_1 bus1=157_d3_9998_d3_1.1.2.3 bus2=157_d3_9999_d3_1.1.2.3 length=256.8227 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10000_d3_1 bus1=157_d3_9998_d3_1.1.2.3 bus2=157_d3_10000_d3_1.1.2.3 length=239.154 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10002_d3_1 bus1=157_d3_10000_d3_1.1.2.3 bus2=157_d3_10002_d3_1.1.2.3 length=352.5631 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10489_d3_1 bus1=157_d3_10002_d3_1.1.2.3 bus2=157_d3_10489_d3_1.1.2.3 length=126.8262 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10490_d3_1 bus1=157_d3_10489_d3_1.1.2.3 bus2=157_d3_10490_d3_1.1.2.3 length=204.7805 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10485_d3_1 bus1=157_d3_10490_d3_1.1.2.3 bus2=157_d3_10485_d3_1.1.2.3 length=225.2689 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10001_d3_1 bus1=157_d3_10485_d3_1.2 bus2=157_d3_10001_d3_1.2 length=296.7905 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10082_d3_1 bus1=157_d3_10485_d3_1.1.2.3 bus2=157_d3_10082_d3_1.1.2.3 length=256.4337 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10083_d3_1 bus1=157_d3_10082_d3_1.1.2.3 bus2=157_d3_10083_d3_1.1.2.3 length=186.8439 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10003_d3_1 bus1=157_d3_10083_d3_1.1.2.3 bus2=157_d3_10003_d3_1.1.2.3 length=189.0697 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10004_d3_1 bus1=157_d3_10003_d3_1.1.2.3 bus2=157_d3_10004_d3_1.1.2.3 length=236.9114 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10005_d3_1 bus1=157_d3_10004_d3_1.2 bus2=157_d3_10005_d3_1.2 length=427.8098 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10486_d3_1 bus1=157_d3_10004_d3_1.1.2.3 bus2=157_d3_10486_d3_1.1.2.3 length=217.3298 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10487_d3_1 bus1=157_d3_10486_d3_1.1.2.3 bus2=157_d3_10487_d3_1.1.2.3 length=225.7088 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10488_d3_1 bus1=157_d3_10487_d3_1.1.2.3 bus2=157_d3_10488_d3_1.1.2.3 length=94.20524 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_33166_d3_1 bus1=157_d3_10488_d3_1.1.2.3 bus2=157_d3_33166_d3_1.1.2.3 length=221.5089 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10483_d3_1 bus1=157_d3_10003_d3_1.2 bus2=157_d3_10483_d3_1.2 length=207.9761 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10484_d3_1 bus1=157_d3_10483_d3_1.2 bus2=157_d3_10484_d3_1.2 length=213.3325 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10080_d3_1 bus1=157_d3_10083_d3_1.1 bus2=157_d3_10080_d3_1.1 length=571.8085 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10081_d3_1 bus1=157_d3_10080_d3_1.1 bus2=157_d3_10081_d3_1.1 length=561.2507 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10079_d3_1 bus1=157_d3_10081_d3_1.1 bus2=157_d3_10079_d3_1.1 length=1179.763 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10078_d3_1 bus1=157_d3_10079_d3_1.1 bus2=157_d3_10078_d3_1.1 length=294.822 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10491_d3_1 bus1=157_d3_10002_d3_1.1 bus2=157_d3_10491_d3_1.1 length=104.7316 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10492_d3_1 bus1=157_d3_10491_d3_1.1 bus2=157_d3_10492_d3_1.1 length=709.4174 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10085_d3_1 bus1=157_d3_10000_d3_1.3 bus2=157_d3_10085_d3_1.3 length=408.2445 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_29761_d3_1 bus1=157_d3_10085_d3_1.3 bus2=157_d3_29761_d3_1.3 length=424.6992 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_29762_d3_1 bus1=157_d3_29761_d3_1.3 bus2=157_d3_29762_d3_1.3 length=417.1464 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10084_d3_1 bus1=157_d3_29762_d3_1.3 bus2=157_d3_10084_d3_1.3 length=300.7452 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_25577_d3_1 bus1=157_d3_25574_d3_1.1 bus2=157_d3_25577_d3_1.1 length=375.6141 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_25578_d3_1 bus1=157_d3_25577_d3_1.1 bus2=157_d3_25578_d3_1.1 length=436.1895 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_25576_d3_1 bus1=157_d3_25575_d3_1.1 bus2=157_d3_25576_d3_1.1 length=478.6108 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10463_d3_1 bus1=157_d3_10064_d3_1.1.2.3 bus2=157_d3_10463_d3_1.1.2.3 length=977.455 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10464_d3_1 bus1=157_d3_10463_d3_1.1.2.3 bus2=157_d3_10464_d3_1.1.2.3 length=256.0696 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10462_d3_1 bus1=157_d3_10464_d3_1.1.2.3 bus2=157_d3_10462_d3_1.1.2.3 length=127.9228 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10458_d3_1 bus1=157_d3_10462_d3_1.1.2.3 bus2=157_d3_10458_d3_1.1.2.3 length=134.6365 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10459_d3_1 bus1=157_d3_10458_d3_1.1.2.3 bus2=157_d3_10459_d3_1.1.2.3 length=199.3395 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10457_d3_1 bus1=157_d3_10459_d3_1.1.2.3 bus2=157_d3_10457_d3_1.1.2.3 length=961.8477 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10069_d3_1 bus1=157_d3_10457_d3_1.1.2.3 bus2=157_d3_10069_d3_1.1.2.3 length=1037.249 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10070_d3_1 bus1=157_d3_10069_d3_1.1 bus2=157_d3_10070_d3_1.1 length=397.428 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10071_d3_1 bus1=157_d3_10070_d3_1.1 bus2=157_d3_10071_d3_1.1 length=299.3558 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10072_d3_1 bus1=157_d3_10071_d3_1.1 bus2=157_d3_10072_d3_1.1 length=988.4276 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10073_d3_1 bus1=157_d3_10071_d3_1.1 bus2=157_d3_10073_d3_1.1 length=653.7353 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_2260_d3_1 bus1=157_d3_10070_d3_1.1 bus2=158_d3_2260_d3_1.1 length=263.2463 units=ft linecode=p4/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10455_d3_1 bus1=157_d3_10069_d3_1.1 bus2=157_d3_10455_d3_1.1 length=333.3405 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10456_d3_1 bus1=157_d3_10455_d3_1.1 bus2=157_d3_10456_d3_1.1 length=187.3045 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10453_d3_1 bus1=157_d3_10457_d3_1.1.2.3 bus2=157_d3_10453_d3_1.1.2.3 length=916.5511 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10454_d3_1 bus1=157_d3_10453_d3_1.1.2.3 bus2=157_d3_10454_d3_1.1.2.3 length=240.1989 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10120_d3_1 bus1=157_d3_10454_d3_1.1 bus2=157_d3_10120_d3_1.1 length=592.7294 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10452_d3_1 bus1=157_d3_10120_d3_1.1 bus2=157_d3_10452_d3_1.1 length=356.8105 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_28166_d3_1 bus1=157_d3_10454_d3_1.1.2.3 bus2=157_d3_28166_d3_1.1.2.3 length=397.743 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_28167_d3_1 bus1=157_d3_28166_d3_1.1.2.3 bus2=157_d3_28167_d3_1.1.2.3 length=667.8623 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10099_d3_1 bus1=157_d3_28167_d3_1.1 bus2=157_d3_10099_d3_1.1 length=336.8344 units=ft linecode=4/0acsr_n1/0acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10100_d3_1 bus1=157_d3_28167_d3_1.1.2.3 bus2=157_d3_10100_d3_1.1.2.3 length=381.1079 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10115_d3_1 bus1=157_d3_10100_d3_1.1.2.3 bus2=157_d3_10115_d3_1.1.2.3 length=415.9436 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10116_d3_1 bus1=157_d3_10115_d3_1.1.2.3 bus2=157_d3_10116_d3_1.1.2.3 length=904.2345 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10117_d3_1 bus1=157_d3_10100_d3_1.1 bus2=157_d3_10117_d3_1.1 length=654.2612 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10118_d3_1 bus1=157_d3_10117_d3_1.1 bus2=157_d3_10118_d3_1.1 length=93.62344 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_27413_d3_1 bus1=157_d3_10457_d3_1.1.2.3 bus2=157_d3_27413_d3_1.1.2.3 length=497.5181 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_27414_d3_1 bus1=157_d3_27413_d3_1.1.2.3 bus2=157_d3_27414_d3_1.1.2.3 length=1841.578 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10101_d3_1 bus1=157_d3_27414_d3_1.1.2.3 bus2=157_d3_10101_d3_1.1.2.3 length=3236.016 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10102_d3_1 bus1=157_d3_10101_d3_1.1.2.3 bus2=157_d3_10102_d3_1.1.2.3 length=240.0897 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10103_d3_1 bus1=157_d3_10102_d3_1.1 bus2=157_d3_10103_d3_1.1 length=324.3 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10450_d3_1 bus1=157_d3_10101_d3_1.1.2.3 bus2=157_d3_10450_d3_1.1.2.3 length=351.3525 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10451_d3_1 bus1=157_d3_10450_d3_1.1.2.3 bus2=157_d3_10451_d3_1.1.2.3 length=1438.139 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10104_d3_1 bus1=157_d3_10451_d3_1.2 bus2=157_d3_10104_d3_1.2 length=307.8726 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10105_d3_1 bus1=157_d3_10451_d3_1.3 bus2=157_d3_10105_d3_1.3 length=138.6956 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10161_d3_1 bus1=157_d3_10105_d3_1.3 bus2=157_d3_10161_d3_1.3 length=383.9249 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10162_d3_1 bus1=157_d3_10161_d3_1.3 bus2=157_d3_10162_d3_1.3 length=403.2119 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10106_d3_1 bus1=157_d3_10105_d3_1.3 bus2=157_d3_10106_d3_1.3 length=387.6752 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10107_d3_1 bus1=154_d3_103.3 bus2=157_d3_10107_d3_1.3 length=766.6605 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_29251_d3_1 bus1=150_d3_8.3 bus2=157_d3_29251_d3_1.3 length=3596.441 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_29250_d3_1 bus1=157_d3_29251_d3_1.3 bus2=157_d3_29250_d3_1.3 length=2462.371 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_29252_d3_1 bus1=157_d3_29251_d3_1.3 bus2=157_d3_29252_d3_1.3 length=2674.335 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10160_d3_1 bus1=157_d3_29252_d3_1.3 bus2=157_d3_10160_d3_1.3 length=1581.391 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10108_d3_1 bus1=157_d3_10160_d3_1.3 bus2=157_d3_10108_d3_1.3 length=870.287 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10109_d3_1 bus1=157_d3_10160_d3_1.3 bus2=157_d3_10109_d3_1.3 length=3013.099 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10110_d3_1 bus1=157_d3_10109_d3_1.3 bus2=157_d3_10110_d3_1.3 length=733.9609 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9989_d3_1 bus1=157_d3_10110_d3_1.3 bus2=157_d3_9989_d3_1.3 length=3142.779 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9990_d3_1 bus1=157_d3_9989_d3_1.3 bus2=157_d3_9990_d3_1.3 length=1664.097 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10112_d3_1 bus1=157_d3_9990_d3_1.3 bus2=157_d3_10112_d3_1.3 length=474.1247 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10113_d3_1 bus1=157_d3_9990_d3_1.3 bus2=157_d3_10113_d3_1.3 length=531.6106 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10114_d3_1 bus1=157_d3_10113_d3_1.3 bus2=157_d3_10114_d3_1.3 length=1279.667 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10157_d3_1 bus1=157_d3_10114_d3_1.3 bus2=157_d3_10157_d3_1.3 length=770.0516 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10158_d3_1 bus1=157_d3_10157_d3_1.3 bus2=157_d3_10158_d3_1.3 length=3161.632 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10125_d3_1 bus1=157_d3_10158_d3_1.3 bus2=157_d3_10125_d3_1.3 length=1061.424 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10126_d3_1 bus1=157_d3_10125_d3_1.3 bus2=157_d3_10126_d3_1.3 length=287.667 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10127_d3_1 bus1=157_d3_10125_d3_1.3 bus2=157_d3_10127_d3_1.3 length=489.0706 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10128_d3_1 bus1=150_d3_9.3 bus2=157_d3_10128_d3_1.3 length=1653.742 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10129_d3_1 bus1=157_d3_10128_d3_1.3 bus2=157_d3_10129_d3_1.3 length=376.246 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32382_d3_1 bus1=157_d3_10128_d3_1.3 bus2=157_d3_32382_d3_1.3 length=791.5328 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32379_d3_1 bus1=157_d3_32382_d3_1.3 bus2=157_d3_32379_d3_1.3 length=459.4673 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32380_d3_1 bus1=154_d3_618.3 bus2=157_d3_32380_d3_1.3 length=4513.476 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32381_d3_1 bus1=157_d3_32380_d3_1.3 bus2=157_d3_32381_d3_1.3 length=7730.9 units=ft linecode=unkacsr_n4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32384_d3_1 bus1=157_d3_32381_d3_1.3 bus2=157_d3_32384_d3_1.3 length=4453.697 units=ft linecode=unkacsr_n4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_32383_d3_1 bus1=157_d3_32382_d3_1.3 bus2=157_d3_32383_d3_1.3 length=1385.88 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10150_d3_1 bus1=157_d3_32383_d3_1.3 bus2=157_d3_10150_d3_1.3 length=898.3875 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10439_d3_6 bus1=157_d3_10150_d3_1.3 bus2=157_d3_10439_d3_6.3 length=868.5164 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10439_d3_7 bus1=157_d3_10439_d3_6.3 bus2=157_d3_10439_d3_7.3 length=2403.227 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17056_d3_1 bus1=157_d3_17055_d3_1.3 bus2=157_d3_17056_d3_1.3 length=109.0316 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17054_d3_1 bus1=157_d3_17056_d3_1.3 bus2=157_d3_17054_d3_1.3 length=131.2655 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17052_d3_1 bus1=157_d3_17054_d3_1.3 bus2=157_d3_17052_d3_1.3 length=114.2038 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17053_d3_1 bus1=157_d3_17052_d3_1.3 bus2=157_d3_17053_d3_1.3 length=105.2225 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17050_d3_1 bus1=157_d3_17053_d3_1.3 bus2=157_d3_17050_d3_1.3 length=112.8379 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17051_d3_1 bus1=157_d3_17050_d3_1.3 bus2=157_d3_17051_d3_1.3 length=113.3462 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10531_d3_1 bus1=157_d3_17051_d3_1.3 bus2=157_d3_10531_d3_1.3 length=111.9635 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10532_d3_1 bus1=157_d3_10531_d3_1.3 bus2=157_d3_10532_d3_1.3 length=117.5774 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17048_d3_1 bus1=157_d3_10532_d3_1.3 bus2=157_d3_17048_d3_1.3 length=318.1947 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17049_d3_1 bus1=157_d3_17048_d3_1.3 bus2=157_d3_17049_d3_1.3 length=137.0475 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17046_d3_1 bus1=157_d3_17049_d3_1.3 bus2=157_d3_17046_d3_1.3 length=144.1629 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17047_d3_1 bus1=157_d3_17046_d3_1.3 bus2=157_d3_17047_d3_1.3 length=144.0206 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_17045_d3_1 bus1=157_d3_17047_d3_1.3 bus2=157_d3_17045_d3_1.3 length=118.4823 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10368_d3_1 bus1=157_d3_17045_d3_1.3 bus2=157_d3_10368_d3_1.3 length=151.2849 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10369_d3_1 bus1=157_d3_10368_d3_1.3 bus2=157_d3_10369_d3_1.3 length=144.1936 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10366_d3_1 bus1=157_d3_10227_d3_1.1.2.3 bus2=157_d3_10366_d3_1.1.2.3 length=18.98486 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10367_d3_1 bus1=157_d3_10366_d3_1.1.2.3 bus2=157_d3_10367_d3_1.1.2.3 length=145.7829 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_35698_d3_1 bus1=157_d3_10367_d3_1.1.2.3 bus2=157_d3_35698_d3_1.1.2.3 length=163.7518 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_36720_d3_1 bus1=157_d3_35698_d3_1.1.2.3 bus2=157_d3_36720_d3_1.1.2.3 length=5.770938 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10524_d3_1 bus1=157_d3_10209_d3_1.2 bus2=157_d3_10524_d3_1.2 length=106.1621 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10525_d3_1 bus1=157_d3_10524_d3_1.2 bus2=157_d3_10525_d3_1.2 length=139.6621 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_26396_d3_1 bus1=157_d3_10370_d3_1.1 bus2=157_d3_26396_d3_1.1 length=54.41941 units=ft linecode=4/0acsr_n1/0acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_36723_d3_1 bus1=157_d3_26396_d3_1.1 bus2=157_d3_36723_d3_1.1 length=181.9037 units=ft linecode=4/0acsr_n1/0acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10207_d3_1 bus1=157_d3_9992_d3_1.1 bus2=157_d3_10207_d3_1.1 length=180.6888 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_34686_d3_1 bus1=157_d3_9919_d3_1.1.2.3 bus2=157_d3_34686_d3_1.1.2.3 length=48.98247 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_34687_d3_1 bus1=157_d3_34686_d3_1.1.2.3 bus2=157_d3_34687_d3_1.1.2.3 length=62.53431 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10385_d3_1 bus1=151_d3_616.1.2.3 bus2=157_d3_10385_d3_1.1.2.3 length=165.9922 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10386_d3_1 bus1=157_d3_10385_d3_1.1.2.3 bus2=157_d3_10386_d3_1.1.2.3 length=140.6964 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10389_d3_1 bus1=157_d3_10386_d3_1.1.2.3 bus2=157_d3_10389_d3_1.1.2.3 length=248.8711 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10390_d3_1 bus1=157_d3_10389_d3_1.1.2.3 bus2=157_d3_10390_d3_1.1.2.3 length=166.187 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10391_d3_1 bus1=157_d3_10390_d3_1.1.2.3 bus2=157_d3_10391_d3_1.1.2.3 length=226.0854 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_30206_d3_1 bus1=157_d3_10391_d3_1.1.2.3 bus2=157_d3_30206_d3_1.1.2.3 length=170.4621 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_30207_d3_1 bus1=157_d3_30206_d3_1.1.2.3 bus2=157_d3_30207_d3_1.1.2.3 length=113.9011 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10392_d3_1 bus1=157_d3_30207_d3_1.1.2.3 bus2=157_d3_10392_d3_1.1.2.3 length=112.1979 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_27989_d3_1 bus1=157_d3_10392_d3_1.1.2.3 bus2=157_d3_27989_d3_1.1.2.3 length=204.8329 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_27990_d3_1 bus1=157_d3_27989_d3_1.1.2.3 bus2=157_d3_27990_d3_1.1.2.3 length=128.2012 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9921_d3_1 bus1=157_d3_27990_d3_1.1.2.3 bus2=157_d3_9921_d3_1.1.2.3 length=432.8781 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9926_d3_1 bus1=157_d3_9921_d3_1.1.2.3 bus2=157_d3_9926_d3_1.1.2.3 length=168.8745 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9927_d3_1 bus1=157_d3_9926_d3_1.1.2.3 bus2=157_d3_9927_d3_1.1.2.3 length=151.5878 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9928_d3_1 bus1=157_d3_9926_d3_1.1.2.3 bus2=157_d3_9928_d3_1.1.2.3 length=126.869 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10393_d3_1 bus1=157_d3_9928_d3_1.2 bus2=157_d3_10393_d3_1.2 length=72.28337 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10394_d3_1 bus1=157_d3_10393_d3_1.2 bus2=157_d3_10394_d3_1.2 length=168.3632 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10395_d3_1 bus1=157_d3_9928_d3_1.1.2.3 bus2=157_d3_10395_d3_1.1.2.3 length=157.0309 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10396_d3_1 bus1=157_d3_10395_d3_1.1.2.3 bus2=157_d3_10396_d3_1.1.2.3 length=140.4042 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37118_d3_1 bus1=157_d3_10396_d3_1.1.2.3 bus2=157_d3_37118_d3_1.1.2.3 length=106.417 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37119_d3_1 bus1=157_d3_37118_d3_1.1.2.3 bus2=157_d3_37119_d3_1.1.2.3 length=219.1968 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10398_d3_1 bus1=157_d3_37119_d3_1.3 bus2=157_d3_10398_d3_1.3 length=182.9241 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10399_d3_1 bus1=157_d3_10398_d3_1.3 bus2=157_d3_10399_d3_1.3 length=126.9324 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_30193_d3_1 bus1=157_d3_10399_d3_1.3 bus2=157_d3_30193_d3_1.3 length=262.4577 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_30194_d3_1 bus1=157_d3_30193_d3_1.3 bus2=157_d3_30194_d3_1.3 length=136.3941 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9939_d3_1 bus1=157_d3_30194_d3_1.3 bus2=157_d3_9939_d3_1.3 length=127.3542 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10402_d3_1 bus1=157_d3_9939_d3_1.3 bus2=157_d3_10402_d3_1.3 length=271.8167 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10403_d3_1 bus1=157_d3_10402_d3_1.3 bus2=157_d3_10403_d3_1.3 length=182.3892 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10533_d3_1 bus1=157_d3_10403_d3_1.3 bus2=157_d3_10533_d3_1.3 length=233.2519 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10534_d3_1 bus1=157_d3_10533_d3_1.3 bus2=157_d3_10534_d3_1.3 length=131.5178 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10401_d3_1 bus1=157_d3_10534_d3_1.3 bus2=157_d3_10401_d3_1.3 length=404.2601 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_28549_d3_1 bus1=157_d3_10401_d3_1.3 bus2=157_d3_28549_d3_1.3 length=152.1355 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_28550_d3_1 bus1=157_d3_28549_d3_1.3 bus2=157_d3_28550_d3_1.3 length=133.4619 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10400_d3_1 bus1=157_d3_28550_d3_1.3 bus2=157_d3_10400_d3_1.3 length=264.6646 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9980_d3_1 bus1=157_d3_10400_d3_1.3 bus2=157_d3_9980_d3_1.3 length=91.33751 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10404_d3_1 bus1=157_d3_37119_d3_1.1.2.3 bus2=157_d3_10404_d3_1.1.2.3 length=94.19289 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10405_d3_1 bus1=157_d3_10404_d3_1.1.2.3 bus2=157_d3_10405_d3_1.1.2.3 length=168.9944 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10800_d3_1 bus1=157_d3_10405_d3_1.1.2.3 bus2=157_d3_10800_d3_1.1.2.3 length=39.53249 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37136_d3_1 bus1=157_d3_37119_d3_1.1.2.3 bus2=157_d3_37136_d3_1.1.2.3 length=244.8488 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37137_d3_1 bus1=157_d3_37136_d3_1.1.2.3 bus2=157_d3_37137_d3_1.1.2.3 length=128.4393 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9938_d3_1 bus1=157_d3_37137_d3_1.2 bus2=157_d3_9938_d3_1.2 length=190.8197 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32558_d3_1 bus1=157_d3_9938_d3_1.2 bus2=157_d3_32558_d3_1.2 length=172.3311 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32559_d3_1 bus1=157_d3_32558_d3_1.2 bus2=157_d3_32559_d3_1.2 length=144.4327 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32560_d3_1 bus1=157_d3_32559_d3_1.2 bus2=157_d3_32560_d3_1.2 length=138.6856 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32561_d3_1 bus1=157_d3_32560_d3_1.2 bus2=157_d3_32561_d3_1.2 length=118.4734 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_33597_d3_1 bus1=157_d3_10439_d3_7.3 bus2=157_d3_33597_d3_1.3 length=1435.3 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_33599_d3_1 bus1=157_d3_33597_d3_1.3 bus2=157_d3_33599_d3_1.3 length=5 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_28519_d3_1 bus1=155_d3_2398.3 bus2=158_d3_28519_d3_1.3 length=536.297 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_28520_d3_1 bus1=151_d3_10711.3 bus2=158_d3_28520_d3_1.3 length=4.5 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_28521_d3_1 bus1=158_d3_28520_d3_1.3 bus2=158_d3_28521_d3_1.3 length=4.5 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_28522_d3_1 bus1=158_d3_28520_d3_1.3 bus2=158_d3_28522_d3_1.3 length=3 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_28523_d3_1 bus1=151_d3_10713.3 bus2=158_d3_28523_d3_1.3 length=216.1571 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_31601_d3_1 bus1=158_d3_28523_d3_1.3 bus2=158_d3_31601_d3_1.3 length=322.9231 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10439_d3_2 bus1=157_d3_10439_d3_7.3 bus2=157_d3_10439_d3_2.3 length=69.80457 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10440_d3_1 bus1=157_d3_10439_d3_2.3 bus2=157_d3_10440_d3_1.3 length=312.5716 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_2262_d3_1 bus1=157_d3_10150_d3_1.3 bus2=158_d3_2262_d3_1.3 length=282.4782 units=ft linecode=p4/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_31907_d3_1 bus1=158_d3_2262_d3_1.3 bus2=158_d3_31907_d3_1.3 length=676.3795 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10151_d3_1 bus1=157_d3_32383_d3_1.3 bus2=157_d3_10151_d3_1.3 length=3172.776 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10164_d3_1 bus1=157_d3_10151_d3_1.3 bus2=157_d3_10164_d3_1.3 length=242.4682 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10165_d3_1 bus1=157_d3_10164_d3_1.3 bus2=157_d3_10165_d3_1.3 length=2409.081 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10166_d3_1 bus1=157_d3_10164_d3_1.3 bus2=157_d3_10166_d3_1.3 length=394.4486 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10167_d3_1 bus1=157_d3_10151_d3_1.3 bus2=157_d3_10167_d3_1.3 length=657.3848 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10188_d3_1 bus1=157_d3_10167_d3_1.3 bus2=157_d3_10188_d3_1.3 length=1690.474 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10192_d3_1 bus1=157_d3_10188_d3_1.3 bus2=157_d3_10192_d3_1.3 length=9380.85 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10042_d3_1 bus1=157_d3_10192_d3_1.3 bus2=157_d3_10042_d3_1.3 length=5205.634 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10433_d3_1 bus1=157_d3_10042_d3_1.3 bus2=157_d3_10433_d3_1.3 length=8900.74 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_13454_d3_1 bus1=157_d3_10433_d3_1.3 bus2=157_d3_13454_d3_1.3 length=158.6124 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_13455_d3_1 bus1=157_d3_13454_d3_1.3 bus2=157_d3_13455_d3_1.3 length=22510.8 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10040_d3_1 bus1=157_d3_13455_d3_1.3 bus2=157_d3_10040_d3_1.3 length=1411.395 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10041_d3_1 bus1=157_d3_10040_d3_1.3 bus2=157_d3_10041_d3_1.3 length=487.2487 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10206_d3_1 bus1=157_d3_10041_d3_1.3 bus2=157_d3_10206_d3_1.3 length=9936.044 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_29283_d3_1 bus1=157_d3_10041_d3_1.3 bus2=157_d3_29283_d3_1.3 length=66.02303 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10205_d3_1 bus1=157_d3_29283_d3_1.3 bus2=157_d3_10205_d3_1.3 length=12928.82 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10203_d3_1 bus1=157_d3_13455_d3_1.3 bus2=157_d3_10203_d3_1.3 length=858.39 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10204_d3_1 bus1=157_d3_10203_d3_1.3 bus2=157_d3_10204_d3_1.3 length=258.5908 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_26380_d3_1 bus1=157_d3_10203_d3_1.3 bus2=157_d3_26380_d3_1.3 length=438.7595 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_26378_d3_1 bus1=157_d3_26380_d3_1.3 bus2=157_d3_26378_d3_1.3 length=70.68131 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_26379_d3_1 bus1=157_d3_26378_d3_1.3 bus2=157_d3_26379_d3_1.3 length=371.6221 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_26381_d3_1 bus1=157_d3_26380_d3_1.3 bus2=157_d3_26381_d3_1.3 length=340.4788 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10194_d3_1 bus1=157_d3_10433_d3_1.3 bus2=157_d3_10194_d3_1.3 length=152.7268 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10038_d3_1 bus1=154_d3_104.3 bus2=157_d3_10038_d3_1.3 length=11368.27 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10039_d3_2 bus1=157_d3_10038_d3_1.3 bus2=157_d3_10039_d3_2.3 length=4599.647 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_92857_d3_2 bus1=157_d3_10039_d3_2.3 bus2=157_d3_92857_d3_2.3 length=867.5383 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10039_d3_3 bus1=157_d3_10039_d3_2.3 bus2=157_d3_10039_d3_3.3 length=3488.039 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10037_d3_1 bus1=157_d3_10039_d3_3.3 bus2=157_d3_10037_d3_1.3 length=10338.66 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10196_d3_1 bus1=157_d3_10037_d3_1.3 bus2=157_d3_10196_d3_1.3 length=27744.18 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10197_d3_1 bus1=157_d3_10196_d3_1.3 bus2=157_d3_10197_d3_1.3 length=628.0236 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10198_d3_1 bus1=157_d3_10196_d3_1.3 bus2=157_d3_10198_d3_1.3 length=1740.39 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10199_d3_1 bus1=157_d3_10198_d3_1.3 bus2=157_d3_10199_d3_1.3 length=513.467 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10200_d3_1 bus1=157_d3_10198_d3_1.3 bus2=157_d3_10200_d3_1.3 length=2579.333 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10030_d3_1 bus1=157_d3_10200_d3_1.3 bus2=157_d3_10030_d3_1.3 length=10453.63 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10031_d3_1 bus1=157_d3_10030_d3_1.3 bus2=157_d3_10031_d3_1.3 length=998.8837 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10202_d3_1 bus1=157_d3_10031_d3_1.3 bus2=157_d3_10202_d3_1.3 length=543.8405 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10028_d3_2 bus1=157_d3_10031_d3_1.3 bus2=157_d3_10028_d3_2.3 length=1331.187 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_69570_d3_3 bus1=157_d3_10028_d3_2.3 bus2=157_d3_69570_d3_3.3 length=939.0364 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10028_d3_3 bus1=157_d3_10028_d3_2.3 bus2=157_d3_10028_d3_3.3 length=1544.41 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10029_d3_1 bus1=157_d3_10028_d3_3.3 bus2=157_d3_10029_d3_1.3 length=812.5259 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10027_d3_1 bus1=157_d3_10029_d3_1.3 bus2=157_d3_10027_d3_1.3 length=324.05 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10026_d3_1 bus1=157_d3_10027_d3_1.3 bus2=157_d3_10026_d3_1.3 length=455.0491 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_40407_d3_1 bus1=157_d3_10026_d3_1.3 bus2=157_d3_40407_d3_1.3 length=180.4485 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10201_d3_1 bus1=157_d3_10200_d3_1.3 bus2=157_d3_10201_d3_1.3 length=1865.622 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10411_d3_1 bus1=157_d3_10037_d3_1.3 bus2=157_d3_10411_d3_1.3 length=40.75559 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10412_d3_1 bus1=154_d3_480.3 bus2=157_d3_10412_d3_1.3 length=3303.045 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10036_d3_1 bus1=157_d3_10412_d3_1.3 bus2=157_d3_10036_d3_1.3 length=2122.03 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10032_d3_1 bus1=157_d3_10036_d3_1.3 bus2=157_d3_10032_d3_1.3 length=7239.42 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_11919_d3_1 bus1=157_d3_10032_d3_1.3 bus2=157_d3_11919_d3_1.3 length=388.1888 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_11918_d3_1 bus1=157_d3_11919_d3_1.3 bus2=157_d3_11918_d3_1.3 length=2122.936 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_11920_d3_1 bus1=157_d3_11919_d3_1.3 bus2=157_d3_11920_d3_1.3 length=227.5413 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10413_d3_1 bus1=157_d3_10036_d3_1.3 bus2=157_d3_10413_d3_1.3 length=6.683852 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10414_d3_1 bus1=154_d3_481.3 bus2=157_d3_10414_d3_1.3 length=1070.626 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10035_d3_1 bus1=157_d3_10414_d3_1.3 bus2=157_d3_10035_d3_1.3 length=598.945 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10033_d3_1 bus1=157_d3_10035_d3_1.3 bus2=157_d3_10033_d3_1.3 length=685.4174 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10034_d3_1 bus1=157_d3_10033_d3_1.3 bus2=157_d3_10034_d3_1.3 length=527.972 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.159_d3_11970_d3_1 bus1=157_d3_10034_d3_1.3 bus2=159_d3_11970_d3_1.3 length=96.90643 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10195_d3_1 bus1=157_d3_10035_d3_1.3 bus2=157_d3_10195_d3_1.3 length=409.9615 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_25337_d3_1 bus1=158_d3_25341_d3_1.1.2.3 bus2=158_d3_25337_d3_1.1.2.3 length=2.945554 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25339_d3_1 bus1=158_d3_25341_d3_1.1.2.3 bus2=158_d3_25339_d3_1.1.2.3 length=2.626642 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25336_d3_1 bus1=158_d3_25339_d3_1.1.2.3 bus2=158_d3_25336_d3_1.1.2.3 length=2.939682 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_32556_d3_1 bus1=157_d3_37137_d3_1.2 bus2=157_d3_32556_d3_1.2 length=76.58887 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_32557_d3_1 bus1=157_d3_32556_d3_1.2 bus2=157_d3_32557_d3_1.2 length=130.7779 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9940_d3_1 bus1=157_d3_32557_d3_1.2 bus2=157_d3_9940_d3_1.2 length=128.7595 units=ft linecode=pn2acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_36220_d3_1 bus1=157_d3_9921_d3_1.1 bus2=157_d3_36220_d3_1.1 length=222.9539 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9937_d3_1 bus1=157_d3_36220_d3_1.1 bus2=157_d3_9937_d3_1.1 length=98.49057 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9935_d3_1 bus1=157_d3_9937_d3_1.1 bus2=157_d3_9935_d3_1.1 length=94.60222 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9934_d3_1 bus1=157_d3_9935_d3_1.1 bus2=157_d3_9934_d3_1.1 length=105.7343 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_65574_d3_1 bus1=157_d3_9907_d3_2.1.2.3 bus2=157_d3_65574_d3_1.1.2.3 length=1.233271 units=ft linecode=ppp4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_64347_d3_2 bus1=157_d3_26022_d3_6.1.2.3 bus2=157_d3_64347_d3_2.1.2.3 length=5.340551 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_64348_d3_2 bus1=157_d3_64347_d3_2.1.2.3 bus2=157_d3_64348_d3_2.1.2.3 length=16.52231 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_64349_d3_1 bus1=157_d3_64348_d3_2.1.2.3 bus2=157_d3_64349_d3_1.1.2.3 length=1.832021 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_64350_d3_3 bus1=157_d3_64349_d3_1.1.2.3 bus2=157_d3_64350_d3_3.1.2.3 length=6.106299 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.oh164056 bus1=151_d3_42215.1.2.3 bus2=oh164056.1.2.3 length=3.231425 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_65962_d3_2 bus1=157_d3_64348_d3_2.1.2.3 bus2=157_d3_65962_d3_2.1.2.3 length=4.046608 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_65963_d3_2 bus1=155_d3_17501.1 bus2=157_d3_65963_d3_2.1 length=3.645997 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.oh164055 bus1=157_d3_64348_d3_2.1.2.3 bus2=oh164055.1.2.3 length=11.24071 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26026_d3_5 bus1=157_d3_26022_d3_6.1.2.3 bus2=157_d3_26026_d3_5.1.2.3 length=5.755906 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26025_d3_2 bus1=151_d3_42217.1.2.3 bus2=157_d3_26025_d3_2.1.2.3 length=2.204724 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10841_d3_1 bus1=157_d3_26025_d3_2.1.2.3 bus2=157_d3_10841_d3_1.1.2.3 length=3.181102 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_65960_d3_3 bus1=157_d3_26022_d3_5.1.2.3 bus2=157_d3_65960_d3_3.1.2.3 length=16.3399 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_65959_d3_2 bus1=157_d3_26020_d3_6.1.2.3 bus2=157_d3_65959_d3_2.1.2.3 length=14.68898 units=ft linecode=pppn500cu_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10503_d3_1 bus1=157_d3_10149_d3_1.1.2.3 bus2=157_d3_10503_d3_1.1.2.3 length=751.9102 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10504_d3_1 bus1=157_d3_10503_d3_1.1.2.3 bus2=157_d3_10504_d3_1.1.2.3 length=188.0812 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10505_d3_1 bus1=157_d3_10504_d3_1.1.2.3 bus2=157_d3_10505_d3_1.1.2.3 length=174.2139 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9963_d3_1 bus1=157_d3_10505_d3_1.1 bus2=157_d3_9963_d3_1.1 length=261.7577 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10506_d3_1 bus1=157_d3_10505_d3_1.1.2.3 bus2=157_d3_10506_d3_1.1.2.3 length=168.8229 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10507_d3_1 bus1=157_d3_10506_d3_1.1.2.3 bus2=157_d3_10507_d3_1.1.2.3 length=165.5229 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10508_d3_1 bus1=157_d3_10507_d3_1.1 bus2=157_d3_10508_d3_1.1 length=104.7503 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10509_d3_1 bus1=157_d3_10508_d3_1.1 bus2=157_d3_10509_d3_1.1 length=156.3393 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10510_d3_1 bus1=157_d3_10509_d3_1.1 bus2=157_d3_10510_d3_1.1 length=77.45477 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10513_d3_1 bus1=157_d3_10510_d3_1.1 bus2=157_d3_10513_d3_1.1 length=412.1796 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10514_d3_1 bus1=157_d3_10513_d3_1.1 bus2=157_d3_10514_d3_1.1 length=182.4723 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9965_d3_1 bus1=157_d3_10514_d3_1.1 bus2=157_d3_9965_d3_1.1 length=138.6648 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9966_d3_1 bus1=157_d3_10514_d3_1.1 bus2=157_d3_9966_d3_1.1 length=118.3266 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10515_d3_1 bus1=157_d3_10514_d3_1.1 bus2=157_d3_10515_d3_1.1 length=96.14056 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10516_d3_1 bus1=157_d3_10515_d3_1.1 bus2=157_d3_10516_d3_1.1 length=215.1612 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9973_d3_1 bus1=157_d3_10516_d3_1.1 bus2=157_d3_9973_d3_1.1 length=263.0858 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9972_d3_1 bus1=157_d3_9973_d3_1.1 bus2=157_d3_9972_d3_1.1 length=635.7421 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9967_d3_1 bus1=157_d3_9972_d3_1.1 bus2=157_d3_9967_d3_1.1 length=375.7393 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9968_d3_1 bus1=157_d3_9972_d3_1.1 bus2=157_d3_9968_d3_1.1 length=852.5825 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10511_d3_1 bus1=157_d3_10507_d3_1.1.2.3 bus2=157_d3_10511_d3_1.1.2.3 length=294.1847 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10512_d3_1 bus1=157_d3_10511_d3_1.1.2.3 bus2=157_d3_10512_d3_1.1.2.3 length=185.8618 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9964_d3_1 bus1=157_d3_10512_d3_1.2 bus2=157_d3_9964_d3_1.2 length=245.0249 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10500_d3_1 bus1=157_d3_9962_d3_1.1.2.3 bus2=157_d3_10500_d3_1.1.2.3 length=268.8831 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10501_d3_1 bus1=157_d3_9962_d3_1.1 bus2=157_d3_10501_d3_1.1 length=734.843 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10502_d3_1 bus1=157_d3_10501_d3_1.1 bus2=157_d3_10502_d3_1.1 length=104.6662 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9958_d3_1 bus1=157_d3_10025_d3_1.3 bus2=157_d3_9958_d3_1.3 length=290.1213 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.158_d3_5277_d3_1 bus1=157_d3_22768_d3_1.3 bus2=158_d3_5277_d3_1.3 length=175.7245 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9956_d3_1 bus1=157_d3_9955_d3_1.1.2.3 bus2=157_d3_9956_d3_1.1.2.3 length=195.885 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10432_d3_1 bus1=157_d3_9953_d3_1.1.2.3 bus2=157_d3_10432_d3_1.1.2.3 length=300.4171 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10023_d3_1 bus1=157_d3_10432_d3_1.1.2.3 bus2=157_d3_10023_d3_1.1.2.3 length=411.3848 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10430_d3_1 bus1=157_d3_10023_d3_1.1.2.3 bus2=157_d3_10430_d3_1.1.2.3 length=156.9466 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10431_d3_1 bus1=157_d3_10430_d3_1.1.2.3 bus2=157_d3_10431_d3_1.1.2.3 length=214.6112 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10429_d3_1 bus1=157_d3_10431_d3_1.1.2.3 bus2=157_d3_10429_d3_1.1.2.3 length=203.5148 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9969_d3_1 bus1=157_d3_10429_d3_1.1.2.3 bus2=157_d3_9969_d3_1.1.2.3 length=394.7838 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9970_d3_1 bus1=157_d3_9969_d3_1.1.2.3 bus2=157_d3_9970_d3_1.1.2.3 length=271.6189 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9961_d3_1 bus1=157_d3_9970_d3_1.1.2.3 bus2=157_d3_9961_d3_1.1.2.3 length=523.4998 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10423_d3_1 bus1=157_d3_9970_d3_1.1.2.3 bus2=157_d3_10423_d3_1.1.2.3 length=153.6762 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10424_d3_1 bus1=157_d3_10423_d3_1.1.2.3 bus2=157_d3_10424_d3_1.1.2.3 length=412.5799 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10425_d3_1 bus1=157_d3_10424_d3_1.1.2.3 bus2=157_d3_10425_d3_1.1.2.3 length=320.658 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10426_d3_1 bus1=157_d3_10425_d3_1.1.2.3 bus2=157_d3_10426_d3_1.1.2.3 length=304.8994 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10427_d3_1 bus1=157_d3_10429_d3_1.2 bus2=157_d3_10427_d3_1.2 length=339.9022 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10428_d3_1 bus1=157_d3_10427_d3_1.2 bus2=157_d3_10428_d3_1.2 length=415.7481 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9971_d3_1 bus1=157_d3_10428_d3_1.2 bus2=157_d3_9971_d3_1.2 length=282.804 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9959_d3_1 bus1=157_d3_9971_d3_1.2 bus2=157_d3_9959_d3_1.2 length=31.13898 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9960_d3_1 bus1=157_d3_9971_d3_1.2 bus2=157_d3_9960_d3_1.2 length=462.5017 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9954_d3_1 bus1=157_d3_9953_d3_1.2 bus2=157_d3_9954_d3_1.2 length=697.6838 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_27237_d3_1 bus1=157_d3_13457_d3_1.1.2.3 bus2=157_d3_27237_d3_1.1.2.3 length=413.8966 units=ft linecode=pppn4/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9952_d3_1 bus1=157_d3_9951_d3_1.1.2.3 bus2=157_d3_9952_d3_1.1.2.3 length=176.5354 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_30251_d3_1 bus1=157_d3_9952_d3_1.1.2.3 bus2=157_d3_30251_d3_1.1.2.3 length=3.333148 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9950_d3_1 bus1=157_d3_9949_d3_1.2 bus2=157_d3_9950_d3_1.2 length=383.8192 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9948_d3_1 bus1=157_d3_10420_d3_1.2 bus2=157_d3_9948_d3_1.2 length=361.2512 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_9947_d3_2 bus1=157_d3_10420_d3_1.1.2.3 bus2=157_d3_9947_d3_2.1.2.3 length=254.1116 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_78395_d3_2 bus1=157_d3_9947_d3_2.1.2.3 bus2=157_d3_78395_d3_2.1.2.3 length=3.000004 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98214_d3_1 bus1=155_d3_23108.1.2.3 bus2=158_d3_98214_d3_1.1.2.3 length=41.16689 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98210_d3_2 bus1=151_d3_59534-b.1.2.3 bus2=158_d3_98210_d3_2.1.2.3 length=1.500009 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98207_d3_1 bus1=158_d3_98210_d3_2.1.2.3 bus2=158_d3_98207_d3_1.1.2.3 length=1.000007 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98208_d3_1 bus1=158_d3_98207_d3_1.1.2.3 bus2=158_d3_98208_d3_1.1.2.3 length=1.000005 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98209_d3_1 bus1=158_d3_98208_d3_1.1.2.3 bus2=158_d3_98209_d3_1.1.2.3 length=1.000007 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_98213_d3_2 bus1=158_d3_98209_d3_1.1.2.3 bus2=158_d3_98213_d3_2.1.2.3 length=1.500009 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_2275_d3_5 bus1=151_d3_59531-b.1.2.3 bus2=158_d3_2275_d3_5.1.2.3 length=1049.802 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_36818_d3_1 bus1=158_d3_2275_d3_5.3 bus2=158_d3_36818_d3_1.3 length=3 units=ft linecode=p1/0al_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_75995_d3_1 bus1=157_d3_9945_d3_1.1.2.3 bus2=157_d3_75995_d3_1.1.2.3 length=9.478289 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_7005_d3_4 bus1=155_d3_20710.1.2.3 bus2=158_d3_7005_d3_4.1.2.3 length=527.1606 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25342_d3_1 bus1=151_d3_8677.1.2.3 bus2=158_d3_25342_d3_1.1.2.3 length=2.952766 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25340_d3_1 bus1=158_d3_25342_d3_1.1.2.3 bus2=158_d3_25340_d3_1.1.2.3 length=2.99344 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25338_d3_1 bus1=158_d3_25340_d3_1.1.2.3 bus2=158_d3_25338_d3_1.1.2.3 length=2.952444 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25343_d3_1 bus1=151_d3_8678.1.2.3 bus2=158_d3_25343_d3_1.1.2.3 length=202.2337 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_7006_d3_1 bus1=158_d3_25343_d3_1.1.2.3 bus2=158_d3_7006_d3_1.1.2.3 length=318.2692 units=ft linecode=pppunkal_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_7007_d3_3 bus1=158_d3_7006_d3_1.1.2.3 bus2=158_d3_7007_d3_3.1.2.3 length=241.8851 units=ft linecode=pppunkal_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_25341_d3_1 bus1=158_d3_25340_d3_1.1.2.3 bus2=158_d3_25341_d3_1.1.2.3 length=3.148952 units=ft linecode=pppunkbusug_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_39541_d3_1 bus1=157_d3_39540_d3_2.1.2.3 bus2=157_d3_39541_d3_1.1.2.3 length=172.6792 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10362_d3_1 bus1=154_d3_100.1.2.3 bus2=157_d3_10362_d3_1.1.2.3 length=723.5898 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10363_d3_1 bus1=157_d3_10362_d3_1.1.2.3 bus2=157_d3_10363_d3_1.1.2.3 length=539.8391 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10013_d3_1 bus1=157_d3_10363_d3_1.1.2.3 bus2=157_d3_10013_d3_1.1.2.3 length=130.782 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10231_d3_1 bus1=157_d3_10013_d3_1.1.2.3 bus2=157_d3_10231_d3_1.1.2.3 length=597.3568 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10232_d3_1 bus1=157_d3_10231_d3_1.1.2.3 bus2=157_d3_10232_d3_1.1.2.3 length=211.6634 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10233_d3_1 bus1=157_d3_10232_d3_1.2 bus2=157_d3_10233_d3_1.2 length=670.8977 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10238_d3_1 bus1=157_d3_10232_d3_1.1.2.3 bus2=157_d3_10238_d3_1.1.2.3 length=1121.856 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10353_d3_1 bus1=157_d3_10238_d3_1.1 bus2=157_d3_10353_d3_1.1 length=848.8942 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10354_d3_1 bus1=157_d3_10353_d3_1.1 bus2=157_d3_10354_d3_1.1 length=312.261 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10349_d3_1 bus1=157_d3_10354_d3_1.1 bus2=157_d3_10349_d3_1.1 length=130.9796 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10350_d3_1 bus1=157_d3_10349_d3_1.1 bus2=157_d3_10350_d3_1.1 length=447.4521 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10351_d3_1 bus1=157_d3_10354_d3_1.1 bus2=157_d3_10351_d3_1.1 length=50.41076 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10352_d3_1 bus1=157_d3_10351_d3_1.1 bus2=157_d3_10352_d3_1.1 length=538.503 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10355_d3_1 bus1=157_d3_10238_d3_1.3 bus2=157_d3_10355_d3_1.3 length=194.2695 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10356_d3_1 bus1=157_d3_10355_d3_1.3 bus2=157_d3_10356_d3_1.3 length=718.8757 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_10360_d3_1 bus1=157_d3_10232_d3_1.1 bus2=157_d3_10360_d3_1.1 length=50.98763 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10361_d3_1 bus1=157_d3_10360_d3_1.1 bus2=157_d3_10361_d3_1.1 length=249.778 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10234_d3_1 bus1=157_d3_10361_d3_1.1 bus2=157_d3_10234_d3_1.1 length=335.8997 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10235_d3_1 bus1=157_d3_10361_d3_1.1 bus2=157_d3_10235_d3_1.1 length=310.3813 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10236_d3_1 bus1=157_d3_10235_d3_1.1 bus2=157_d3_10236_d3_1.1 length=222.0492 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10237_d3_1 bus1=157_d3_10235_d3_1.1 bus2=157_d3_10237_d3_1.1 length=185.7553 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10358_d3_1 bus1=157_d3_10231_d3_1.1.2.3 bus2=157_d3_10358_d3_1.1.2.3 length=393.196 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10359_d3_1 bus1=157_d3_10358_d3_1.1.2.3 bus2=157_d3_10359_d3_1.1.2.3 length=219.9236 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10357_d3_1 bus1=157_d3_10359_d3_1.1.2.3 bus2=157_d3_10357_d3_1.1.2.3 length=177.8623 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37128_d3_1 bus1=157_d3_10357_d3_1.1.2.3 bus2=157_d3_37128_d3_1.1.2.3 length=221.0514 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_37129_d3_1 bus1=157_d3_37128_d3_1.1.2.3 bus2=157_d3_37129_d3_1.1.2.3 length=112.3443 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10364_d3_1 bus1=157_d3_10013_d3_1.2 bus2=157_d3_10364_d3_1.2 length=235.3026 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10365_d3_1 bus1=157_d3_10364_d3_1.2 bus2=157_d3_10365_d3_1.2 length=298.2825 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10018_d3_1 bus1=157_d3_10365_d3_1.2 bus2=157_d3_10018_d3_1.2 length=182.4622 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10019_d3_1 bus1=157_d3_10365_d3_1.2 bus2=157_d3_10019_d3_1.2 length=121.5007 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10014_d3_1 bus1=157_d3_10363_d3_1.1.2.3 bus2=157_d3_10014_d3_1.1.2.3 length=111.5922 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10239_d3_1 bus1=151_d3_628.1.2.3 bus2=157_d3_10239_d3_1.1.2.3 length=1340.441 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10240_d3_1 bus1=157_d3_10239_d3_1.1.2.3 bus2=157_d3_10240_d3_1.1.2.3 length=1618.744 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10251_d3_1 bus1=157_d3_10240_d3_1.1.2.3 bus2=157_d3_10251_d3_1.1.2.3 length=367.7503 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10252_d3_1 bus1=157_d3_10251_d3_1.2 bus2=157_d3_10252_d3_1.2 length=131.3216 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10253_d3_1 bus1=157_d3_10252_d3_1.2 bus2=157_d3_10253_d3_1.2 length=685.7072 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10346_d3_1 bus1=157_d3_10252_d3_1.2 bus2=157_d3_10346_d3_1.2 length=380.5722 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10347_d3_1 bus1=157_d3_10346_d3_1.2 bus2=157_d3_10347_d3_1.2 length=341.1951 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10269_d3_1 bus1=157_d3_10240_d3_1.1.2.3 bus2=157_d3_10269_d3_1.1.2.3 length=608.4621 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26376_d3_1 bus1=157_d3_10269_d3_1.1.2.3 bus2=157_d3_26376_d3_1.1.2.3 length=399.9102 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26377_d3_1 bus1=157_d3_26376_d3_1.1.2.3 bus2=157_d3_26377_d3_1.1.2.3 length=382.5948 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_26377_d3_2 bus1=157_d3_26377_d3_1.1.2.3 bus2=157_d3_26377_d3_2.1.2.3 length=373.9022 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10258_d3_1 bus1=157_d3_26377_d3_2.1.2.3 bus2=157_d3_10258_d3_1.1.2.3 length=207.2006 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10260_d3_1 bus1=157_d3_10258_d3_1.1.2.3 bus2=157_d3_10260_d3_1.1.2.3 length=62.32641 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_29483_d3_1 bus1=157_d3_10260_d3_1.2 bus2=157_d3_29483_d3_1.2 length=199.9564 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29482_d3_1 bus1=157_d3_29483_d3_1.2 bus2=157_d3_29482_d3_1.2 length=433.3112 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_29484_d3_1 bus1=157_d3_29483_d3_1.2 bus2=157_d3_29484_d3_1.2 length=230.6817 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10345_d3_1 bus1=157_d3_29484_d3_1.2 bus2=157_d3_10345_d3_1.2 length=728.1001 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10261_d3_1 bus1=157_d3_10345_d3_1.2 bus2=157_d3_10261_d3_1.2 length=498.2184 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10262_d3_1 bus1=157_d3_10345_d3_1.2 bus2=157_d3_10262_d3_1.2 length=709.9617 units=ft linecode=pn4acsr_systemcnstdefault_b normamps=400 emergamps=600
new object=line.157_d3_10272_d3_1 bus1=157_d3_26377_d3_2.1.2.3 bus2=157_d3_10272_d3_1.1.2.3 length=345.021 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10273_d3_1 bus1=151_d3_630.1.2.3 bus2=157_d3_10273_d3_1.1.2.3 length=22.2784 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10341_d3_1 bus1=157_d3_10273_d3_1.1.2.3 bus2=157_d3_10341_d3_1.1.2.3 length=188.4949 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10263_d3_1 bus1=157_d3_10341_d3_1.1.2.3 bus2=157_d3_10263_d3_1.1.2.3 length=200.7788 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10264_d3_1 bus1=157_d3_10341_d3_1.1.2.3 bus2=157_d3_10264_d3_1.1.2.3 length=718.2145 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10265_d3_1 bus1=157_d3_10264_d3_1.1 bus2=157_d3_10265_d3_1.1 length=445.7039 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10265_d3_2 bus1=157_d3_10265_d3_1.1 bus2=157_d3_10265_d3_2.1 length=779.2828 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10266_d3_1 bus1=157_d3_10265_d3_2.1 bus2=157_d3_10266_d3_1.1 length=45.59871 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10336_d3_1 bus1=157_d3_10266_d3_1.1 bus2=157_d3_10336_d3_1.1 length=93.16576 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10337_d3_1 bus1=157_d3_10336_d3_1.1 bus2=157_d3_10337_d3_1.1 length=280.8884 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10267_d3_1 bus1=157_d3_10337_d3_1.1 bus2=157_d3_10267_d3_1.1 length=607.6707 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10338_d3_1 bus1=157_d3_10337_d3_1.1 bus2=157_d3_10338_d3_1.1 length=200.8214 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10339_d3_1 bus1=157_d3_10338_d3_1.1 bus2=157_d3_10339_d3_1.1 length=365.3262 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10268_d3_1 bus1=157_d3_10264_d3_1.1.2.3 bus2=157_d3_10268_d3_1.1.2.3 length=1059.554 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9985_d3_1 bus1=157_d3_10268_d3_1.1.2.3 bus2=157_d3_9985_d3_1.1.2.3 length=1091.022 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9986_d3_1 bus1=157_d3_9985_d3_1.1.2.3 bus2=157_d3_9986_d3_1.1.2.3 length=267.2531 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10328_d3_1 bus1=157_d3_9986_d3_1.1.2.3 bus2=157_d3_10328_d3_1.1.2.3 length=223.2352 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10277_d3_1 bus1=157_d3_10328_d3_1.1.2.3 bus2=157_d3_10277_d3_1.1.2.3 length=1142.162 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10278_d3_1 bus1=157_d3_10277_d3_1.1.2.3 bus2=157_d3_10278_d3_1.1.2.3 length=286.0296 units=ft linecode=pppn4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9907_d3_3 bus1=157_d3_9907_d3_2.1.2.3 bus2=157_d3_9907_d3_3.1.2.3 length=339.065 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9922_d3_1 bus1=151_d3_618.1.2.3 bus2=157_d3_9922_d3_1.1.2.3 length=200.4953 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9923_d3_1 bus1=157_d3_9922_d3_1.1.2.3 bus2=157_d3_9923_d3_1.1.2.3 length=455.7421 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9909_d3_1 bus1=157_d3_9923_d3_1.1 bus2=157_d3_9909_d3_1.1 length=288.2288 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_39753_d3_2 bus1=157_d3_9923_d3_1.1.2.3 bus2=157_d3_39753_d3_2.1.2.3 length=338.1784 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_68767_d3_1 bus1=157_d3_39753_d3_2.1.2.3 bus2=157_d3_68767_d3_1.1.2.3 length=1.074226 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_39754_d3_2 bus1=157_d3_39753_d3_2.1.2.3 bus2=157_d3_39754_d3_2.1.2.3 length=505.4269 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10376_d3_1 bus1=157_d3_39754_d3_2.1.2.3 bus2=157_d3_10376_d3_1.1.2.3 length=299.8319 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10374_d3_1 bus1=157_d3_10376_d3_1.1.2.3 bus2=157_d3_10374_d3_1.1.2.3 length=261.3093 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9910_d3_1 bus1=157_d3_10374_d3_1.1 bus2=157_d3_9910_d3_1.1 length=315.2389 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9911_d3_1 bus1=157_d3_10374_d3_1.1.2.3 bus2=157_d3_9911_d3_1.1.2.3 length=1322.817 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9912_d3_1 bus1=157_d3_9911_d3_1.3 bus2=157_d3_9912_d3_1.3 length=275.0851 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9913_d3_1 bus1=157_d3_9912_d3_1.3 bus2=157_d3_9913_d3_1.3 length=251.205 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9914_d3_1 bus1=157_d3_9912_d3_1.3 bus2=157_d3_9914_d3_1.3 length=596.0943 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9915_d3_1 bus1=157_d3_9911_d3_1.1.2.3 bus2=157_d3_9915_d3_1.1.2.3 length=161.9737 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9916_d3_1 bus1=157_d3_9915_d3_1.3 bus2=157_d3_9916_d3_1.3 length=457.027 units=ft linecode=pn4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_9918_d3_1 bus1=157_d3_9915_d3_1.1.2.3 bus2=157_d3_9918_d3_1.1.2.3 length=314.6824 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9919_d3_1 bus1=157_d3_9918_d3_1.1.2.3 bus2=157_d3_9919_d3_1.1.2.3 length=256.8304 units=ft linecode=ppp3/0acsr_n1/0acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9917_d3_1 bus1=157_d3_9919_d3_1.1.2.3 bus2=157_d3_9917_d3_1.1.2.3 length=170.8004 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10383_d3_1 bus1=151_d3_617.1.2.3 bus2=157_d3_10383_d3_1.1.2.3 length=15.46642 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10384_d3_1 bus1=157_d3_10383_d3_1.1.2.3 bus2=157_d3_10384_d3_1.1.2.3 length=83.72089 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9991_d3_1 bus1=157_d3_10384_d3_1.1.2.3 bus2=157_d3_9991_d3_1.1.2.3 length=237.6383 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_9992_d3_1 bus1=157_d3_9991_d3_1.1.2.3 bus2=157_d3_9992_d3_1.1.2.3 length=37.77122 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10015_d3_1 bus1=157_d3_9992_d3_1.1.2.3 bus2=157_d3_10015_d3_1.1.2.3 length=421.3839 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10016_d3_1 bus1=157_d3_10015_d3_1.1.2.3 bus2=157_d3_10016_d3_1.1.2.3 length=17.45969 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10017_d3_1 bus1=157_d3_10016_d3_1.1 bus2=157_d3_10017_d3_1.1 length=280.0314 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10373_d3_1 bus1=157_d3_10017_d3_1.1 bus2=157_d3_10373_d3_1.1 length=298.1577 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10208_d3_1 bus1=157_d3_10373_d3_1.1 bus2=157_d3_10208_d3_1.1 length=473.1335 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10371_d3_1 bus1=157_d3_10016_d3_1.1.2.3 bus2=157_d3_10371_d3_1.1.2.3 length=513.1046 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10372_d3_1 bus1=157_d3_10371_d3_1.1.2.3 bus2=157_d3_10372_d3_1.1.2.3 length=292.0461 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10370_d3_1 bus1=157_d3_10372_d3_1.1.2.3 bus2=157_d3_10370_d3_1.1.2.3 length=135.5529 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10209_d3_1 bus1=157_d3_10370_d3_1.1.2.3 bus2=157_d3_10209_d3_1.1.2.3 length=310.0434 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10210_d3_1 bus1=157_d3_10209_d3_1.1.2.3 bus2=157_d3_10210_d3_1.1.2.3 length=183.0954 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10211_d3_1 bus1=157_d3_10210_d3_1.1.2.3 bus2=157_d3_10211_d3_1.1.2.3 length=350.7318 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10212_d3_1 bus1=157_d3_10211_d3_1.1.2.3 bus2=157_d3_10212_d3_1.1.2.3 length=192.6003 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10213_d3_1 bus1=157_d3_10212_d3_1.3 bus2=157_d3_10213_d3_1.3 length=54.86861 units=ft linecode=1/0acsr_n4acsr_systemcnstdefault_c normamps=400 emergamps=600
new object=line.157_d3_78391_d3_3 bus1=157_d3_10211_d3_1.1.2.3 bus2=157_d3_78391_d3_3.1.2.3 length=5.062944 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.158_d3_2270_d3_4 bus1=155_d3_23104.1.2.3 bus2=158_d3_2270_d3_4.1.2.3 length=314.6232 units=ft linecode=ppp1/0al_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_36122_d3_1 bus1=157_d3_10210_d3_1.1.2.3 bus2=157_d3_36122_d3_1.1.2.3 length=518.4895 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_36123_d3_1 bus1=157_d3_36122_d3_1.1.2.3 bus2=157_d3_36123_d3_1.1.2.3 length=232.6664 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10215_d3_1 bus1=157_d3_36123_d3_1.1 bus2=157_d3_10215_d3_1.1 length=387.7129 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10020_d3_1 bus1=157_d3_10215_d3_1.1 bus2=157_d3_10020_d3_1.1 length=279.6439 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10021_d3_1 bus1=157_d3_10215_d3_1.1 bus2=157_d3_10021_d3_1.1 length=358.9516 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9974_d3_1 bus1=157_d3_10021_d3_1.1 bus2=157_d3_9974_d3_1.1 length=77.28841 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9975_d3_1 bus1=157_d3_9974_d3_1.1 bus2=157_d3_9975_d3_1.1 length=134.8326 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9976_d3_1 bus1=157_d3_9975_d3_1.1 bus2=157_d3_9976_d3_1.1 length=240.0135 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10022_d3_1 bus1=157_d3_10021_d3_1.1 bus2=157_d3_10022_d3_1.1 length=224.3715 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9977_d3_1 bus1=157_d3_10022_d3_1.1 bus2=157_d3_9977_d3_1.1 length=248.4466 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9978_d3_1 bus1=157_d3_9977_d3_1.1 bus2=157_d3_9978_d3_1.1 length=153.5053 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10387_d3_1 bus1=157_d3_10022_d3_1.1 bus2=157_d3_10387_d3_1.1 length=164.2586 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10388_d3_1 bus1=157_d3_10387_d3_1.1 bus2=157_d3_10388_d3_1.1 length=240.4589 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10520_d3_1 bus1=157_d3_10388_d3_1.1 bus2=157_d3_10520_d3_1.1 length=451.9096 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10521_d3_1 bus1=157_d3_10520_d3_1.1 bus2=157_d3_10521_d3_1.1 length=220.0991 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9979_d3_1 bus1=157_d3_10521_d3_1.1 bus2=157_d3_9979_d3_1.1 length=244.6054 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_9982_d3_1 bus1=157_d3_9979_d3_1.1 bus2=157_d3_9982_d3_1.1 length=215.5043 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10221_d3_1 bus1=157_d3_10521_d3_1.1 bus2=157_d3_10221_d3_1.1 length=332.0112 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_78392_d3_1 bus1=157_d3_10520_d3_1.1 bus2=157_d3_78392_d3_1.1 length=5.214472 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.158_d3_8924_d3_1 bus1=155_d3_23105.1 bus2=158_d3_8924_d3_1.1 length=189.6378 units=ft linecode=p1/0al_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10216_d3_1 bus1=157_d3_36123_d3_1.1.2.3 bus2=157_d3_10216_d3_1.1.2.3 length=1022.186 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10217_d3_1 bus1=157_d3_10216_d3_1.1 bus2=157_d3_10217_d3_1.1 length=90.28507 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10218_d3_1 bus1=157_d3_10216_d3_1.1.2.3 bus2=157_d3_10218_d3_1.1.2.3 length=643.562 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10219_d3_1 bus1=151_d3_621.1.2.3 bus2=157_d3_10219_d3_1.1.2.3 length=33.8282 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10220_d3_1 bus1=157_d3_10219_d3_1.1.2.3 bus2=157_d3_10220_d3_1.1.2.3 length=127.1017 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10246_d3_1 bus1=157_d3_10220_d3_1.1.2.3 bus2=157_d3_10246_d3_1.1.2.3 length=94.44041 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10247_d3_1 bus1=157_d3_10246_d3_1.1.2.3 bus2=157_d3_10247_d3_1.1.2.3 length=134.517 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10245_d3_1 bus1=157_d3_10247_d3_1.1.2.3 bus2=157_d3_10245_d3_1.1.2.3 length=178.5781 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_10243_d3_1 bus1=157_d3_10245_d3_1.1 bus2=157_d3_10243_d3_1.1 length=311.4106 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_10244_d3_1 bus1=157_d3_10243_d3_1.1 bus2=157_d3_10244_d3_1.1 length=235.3788 units=ft linecode=pn4acsr_systemcnstdefault_a normamps=400 emergamps=600
new object=line.157_d3_39540_d3_1 bus1=157_d3_10245_d3_1.1.2.3 bus2=157_d3_39540_d3_1.1.2.3 length=283.7111 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600
new object=line.157_d3_39540_d3_2 bus1=157_d3_39540_d3_1.1.2.3 bus2=157_d3_39540_d3_2.1.2.3 length=2.479071 units=ft linecode=ppp1/0acsr_n4acsr_systemcnstdefault_abc normamps=400 emergamps=600

!redirect load.dss
new object=load.c11051759a_bph bus1=157_d3_9897_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.2133302700000002 kvar=2.5260167099999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051759a_aph bus1=157_d3_9897_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.2133302700000002 kvar=2.8609437899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051759a_cph bus1=157_d3_9897_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.2133312200000006 kvar=0.92390788000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11082512a_bph bus1=157_d3_10378_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.70381777999999995 kvar=0.34087455 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11082212y_bph bus1=157_d3_10377_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.33783266000000001 kvar=0.16361985000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11078014y_aph bus1=157_d3_9900_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.046457499999999999 kvar=0.022500389999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11081330e_bph bus1=157_d3_9901_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.1249277 kvar=0.060505259999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11077934f bus1=157_d3_9905_d3_1.1.2.3 kv=12.46903 phases=3 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=21.683395390000001 kvar=10.50174904 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11078628y_aph bus1=157_d3_10517_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.984433 kvar=0.34290689000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11078628y_bph bus1=157_d3_10517_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.984433 kvar=0.30276322 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11078628y_cph bus1=157_d3_10517_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.984433 kvar=0.11073769999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11078627r_aph bus1=157_d3_10381_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=10.709999079999999 kvar=3.73060656 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11078624s_aph bus1=157_d3_10380_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.9981999400000001 kvar=2.7860076399999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11321787j_aph bus1=157_d3_9910_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1234946300000002 kvar=1.0284555 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11321787p_aph bus1=157_d3_9910_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3671 kvar=0.47620103000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317690h_cph bus1=157_d3_9913_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.24390018 kvar=0.13992483999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11066914y_cph bus1=157_d3_9914_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.6717000000000004 kvar=0.75049155999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11066914j_cph bus1=157_d3_9914_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=31.35999107 kvar=3.5276479699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11066914h_cph bus1=157_d3_9914_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.3186001799999998 kvar=0.59828298999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11066914p_cph bus1=157_d3_9914_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63959277000000003 kvar=0.30976893999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11066914n_cph bus1=157_d3_9914_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3195106999999999 kvar=1.1233904400000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317088m_cph bus1=157_d3_9916_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.19110002000000001 kvar=0.021496609999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318362d_aph bus1=157_d3_10208_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.15253067 kvar=1.04251826 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318362f_aph bus1=157_d3_10208_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.052264680000000001 kvar=0.025312939999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317767w_aph bus1=157_d3_10017_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.65660012000000001 kvar=0.22871308000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317648d_cph bus1=157_d3_10213_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.6444010699999998 kvar=0.74742067000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317548k_aph bus1=157_d3_10212_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=12.25 kvar=4.2670345300000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317548x_aph bus1=157_d3_10212_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.47231790000000001 kvar=0.22875403 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153f_aph bus1=158_d3_2270_d3_4.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9866666799999999 kvar=1.0403436399999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153f_bph bus1=158_d3_2270_d3_4.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9866666799999999 kvar=0.91855191999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153f_cph bus1=158_d3_2270_d3_4.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9866666799999999 kvar=0.33596656000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153h_aph bus1=158_d3_2270_d3_4.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0407998599999999 kvar=1.05919981 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153h_bph bus1=158_d3_2270_d3_4.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0407998599999999 kvar=0.93520057000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153h_cph bus1=158_d3_2270_d3_4.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0407998599999999 kvar=0.34205595 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153j_aph bus1=158_d3_2270_d3_4.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.21433306 kvar=0.77131718000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153j_bph bus1=158_d3_2270_d3_4.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2143328200000001 kvar=0.68101995999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153j_cph bus1=158_d3_2270_d3_4.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.21433306 kvar=0.24908768000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153g_aph bus1=158_d3_2270_d3_4.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3660001799999999 kvar=0.82414728000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153g_bph bus1=158_d3_2270_d3_4.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.36599994 kvar=0.72766531000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317153g_cph bus1=158_d3_2270_d3_4.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3660001799999999 kvar=0.26614853999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317543e_aph bus1=157_d3_10020_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.92295098 kvar=1.4156498900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317543g_aph bus1=157_d3_10020_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.99302893999999997 kvar=0.48094590999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317543h_aph bus1=157_d3_10020_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5118042199999999 kvar=0.73220026000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317543j_aph bus1=157_d3_10020_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.85946369 kvar=0.41625731999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038f_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.26983845 kvar=0.61501092000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038e_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6047192800000001 kvar=0.77720111999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038b_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.14905114 kvar=0.072188769999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038d_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.91172838 kvar=0.44157025 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038p_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63879061000000004 kvar=0.30938043999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038n_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.64653318999999998 kvar=0.31313035 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038w_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.71428400000000003 kvar=0.34594356999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038v_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6519486900000002 kvar=1.28439748 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038h_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4932189 kvar=1.2075212 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318038k_aph bus1=157_d3_9976_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.78009856 kvar=0.37781903 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829r_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94657146999999997 kvar=0.45844554999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829l_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.66395479000000002 kvar=0.32156801000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829n_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.20673108 kvar=1.0687687400000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829p_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.12388664000000001 kvar=0.06000105 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829e_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0383226900000002 kvar=0.98720479000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829h_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.13433695 kvar=0.54938452999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829c_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.94153595 kvar=0.94032895999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317829b_aph bus1=157_d3_9977_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.63956225 kvar=0.79407638000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318227s_aph bus1=157_d3_9982_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.31629598 kvar=0.63751131000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318227r_aph bus1=157_d3_9982_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.92334269999999996 kvar=0.44719534999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318227h_aph bus1=157_d3_9982_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.99690073999999995 kvar=0.48282111 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318227j_aph bus1=157_d3_9982_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.1664727 kvar=0.080626420000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318227k_aph bus1=157_d3_9982_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.93882882999999995 kvar=0.45469560999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318529l_aph bus1=157_d3_9979_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3937249199999999 kvar=0.67501186999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318529n_aph bus1=157_d3_9979_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.54393988999999998 kvar=0.26344213 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318529r_aph bus1=157_d3_9979_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2349952500000001 kvar=0.59813559000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318433t_aph bus1=158_d3_8924_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0131580800000002 kvar=0.97501707000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318433r_aph bus1=158_d3_8924_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73751277000000004 kvar=0.35719377000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318433q_aph bus1=158_d3_8924_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.36778852000000001 kvar=0.17812813999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318433n_aph bus1=158_d3_8924_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.98915732000000001 kvar=0.47907077999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318734t_aph bus1=157_d3_10520_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.2888002399999996 kvar=2.1905736899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318734q_aph bus1=157_d3_10520_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.041300009999999998 kvar=0.014385999999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318734e_aph bus1=157_d3_10520_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.56910430999999995 kvar=0.27562982000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318734a_aph bus1=157_d3_10520_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.74719161000000001 kvar=0.36188145999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11318734u_aph bus1=157_d3_10520_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.050328959999999999 kvar=0.02437543 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316823h_aph bus1=157_d3_10217_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4707620100000001 kvar=1.6809669700000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11307686u_aph bus1=157_d3_10243_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3240386200000001 kvar=0.64126121999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11323322v_bph bus1=157_d3_10233_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1261086499999999 kvar=0.54539937000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11327016a_aph bus1=157_d3_10350_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.20015228 kvar=0.58126032000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11326720m_aph bus1=157_d3_10352_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.11691535 kvar=0.54094684000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11326712p_aph bus1=157_d3_10351_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.74602759 kvar=0.84563977000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11326712x_aph bus1=157_d3_10351_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31165239 kvar=0.15094015999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11326712k_aph bus1=157_d3_10351_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.30080986 kvar=0.63001101999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11326311n_aph bus1=157_d3_10353_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.19744436000000001 kvar=0.095626680000000006 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11325015a_cph bus1=157_d3_10355_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39678434000000001 kvar=0.19217144999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11325012g_cph bus1=157_d3_10238_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9641816599999999 kvar=0.95129662999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11294080d_aph bus1=157_d3_10236_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.43290019 kvar=0.49912116000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11294184d_aph bus1=157_d3_10237_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.18776575000000001 kvar=0.090939110000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311354u_bph bus1=157_d3_10408_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.07156301 kvar=0.51898169999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311354r_bph bus1=157_d3_10408_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1190706500000001 kvar=0.54199070000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311357h_bph bus1=157_d3_10408_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.81466912999999996 kvar=0.39456229999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311357f_bph bus1=157_d3_10408_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.61116481 kvar=1.2646449799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311357v_bph bus1=157_d3_10408_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2774296999999999 kvar=0.61868751 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311357u_bph bus1=157_d3_10408_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1976716500000002 kvar=1.06438112 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368758l_aph bus1=158_d3_28497_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.1400003400000003 kvar=2.3468046199999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368758l_bph bus1=158_d3_28497_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.1399993899999998 kvar=2.34680438 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368758l_cph bus1=158_d3_28497_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.1400003400000003 kvar=2.3468046199999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368358u bus1=157_d3_9983_d3_1.1.2.3 kv=12.46903 phases=3 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=234.6000061 kvar=68.424995420000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367150l_aph bus1=157_d3_9944_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.4133338899999996 kvar=1.8856229799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367150l_bph bus1=157_d3_9944_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.4133334199999998 kvar=1.66487527 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367150l_cph bus1=157_d3_9944_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.4133338899999996 kvar=0.60893947000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264488x_aph bus1=158_d3_15610_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.7115640599999997 kvar=2.28191495 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10353914g_bph bus1=158_d3_37647_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4611999999999998 kvar=0.75694412 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10353614r_bph bus1=157_d3_9993_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3102824700000002 kvar=1.11892104 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278675g_aph bus1=157_d3_9999_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.02774544 kvar=0.01343773 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278675g_bph bus1=157_d3_9999_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.025220139999999999 kvar=0.01221467 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278675g_cph bus1=157_d3_9999_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.028294730000000001 kvar=0.013703770000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278556a_bph bus1=157_d3_10001_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.7355139300000002 kvar=1.8091923000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10277641c_bph bus1=157_d3_10005_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.87625348999999997 kvar=0.42438894999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278937r_bph bus1=157_d3_10487_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.55601602999999999 kvar=0.26929089 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278940w_bph bus1=157_d3_10486_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.27448901999999997 kvar=0.13294111 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278347w_bph bus1=157_d3_10484_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5636572800000001 kvar=1.2416360399999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278647a_bph bus1=157_d3_10483_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.13469982 kvar=0.34897789000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264042e_aph bus1=157_d3_10078_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.32597411 kvar=0.64219862000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264047g_aph bus1=157_d3_10079_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.59814023999999999 kvar=0.28969257999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262751n_aph bus1=157_d3_10081_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.0108303999999997 kvar=1.9425339699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261951m_aph bus1=157_d3_10080_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6705341300000001 kvar=0.80907678999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278957g_aph bus1=157_d3_10485_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.021293019999999999 kvar=0.010312679999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278960f_bph bus1=157_d3_10490_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9495758999999999 kvar=0.94422280999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278960w_bph bus1=157_d3_10490_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4387292899999999 kvar=1.1811306500000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278963f_bph bus1=157_d3_10489_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39589763 kvar=0.19174199 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278963d_bph bus1=157_d3_10489_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0434104200000001 kvar=0.50534678 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262265a_aph bus1=157_d3_10492_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1157517399999999 kvar=1.0247054099999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262265v_aph bus1=157_d3_10492_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.75 kvar=0.60957634000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261165j_aph bus1=157_d3_10491_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.10740006 kvar=0.38573992000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261165d_aph bus1=157_d3_10491_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.29616653999999998 kvar=0.14344002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10276670j_cph bus1=157_d3_10084_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.04427314 kvar=0.50576460000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278370a_cph bus1=157_d3_10085_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94162261000000003 kvar=0.45604873000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10263071m_aph bus1=157_d3_10499_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.0977001199999998 kvar=2.1240079399999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262371n_aph bus1=157_d3_10498_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3151318999999999 kvar=1.1212697 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262371c_aph bus1=157_d3_10498_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.36391708 kvar=0.17625310999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261971m_aph bus1=157_d3_10497_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.98420012000000001 kvar=0.34282573999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261971b_aph bus1=157_d3_10497_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2851999999999999 kvar=0.44767287 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261571l_aph bus1=157_d3_10494_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.50609999999999999 kvar=0.17628947 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261271k_aph bus1=157_d3_10493_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.20330012 kvar=0.41914468999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261271n_aph bus1=157_d3_10493_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.76848422999999999 kvar=0.37219393000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261271a_aph bus1=157_d3_10493_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9260503099999999 kvar=0.93282889999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261877d_aph bus1=157_d3_10132_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.50909674000000005 kvar=0.24656682999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261877p_aph bus1=157_d3_10132_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.97090018 kvar=0.33819300000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261877u_aph bus1=157_d3_10132_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1447875500000002 kvar=1.03876817 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262677j_aph bus1=157_d3_10135_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4177253200000002 kvar=1.17095792 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262677d_aph bus1=157_d3_10135_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.4788 kvar=0.16678008 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262677u_aph bus1=157_d3_10135_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8732000600000001 kvar=0.65249056000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262281b_aph bus1=157_d3_10134_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.08400846 kvar=0.52500933000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261181d_aph bus1=157_d3_10130_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.71234845999999996 kvar=0.34500614000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261985k_aph bus1=157_d3_10496_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.42973185000000003 kvar=0.20812865999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261985k_bph bus1=157_d3_10496_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39061898 kvar=0.18918542999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261985k_cph bus1=157_d3_10496_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.43823949000000001 kvar=0.21224909 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261985d_aph bus1=157_d3_10496_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.48300000999999998 kvar=0.16824306999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261985d_bph bus1=157_d3_10496_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.48299995000000001 kvar=0.14854703999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261985d_cph bus1=157_d3_10496_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.48300000999999998 kvar=0.05433209 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261485a_bph bus1=157_d3_10495_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.44868397999999998 kvar=0.21730759999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10278985w_bph bus1=157_d3_9995_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9507570300000001 kvar=1.42911696 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347712j_bph bus1=157_d3_10008_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7577854399999999 kvar=0.85133451000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10277086f_aph bus1=157_d3_10009_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.62988377 kvar=0.78938889999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10277086g_aph bus1=157_d3_10009_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.5714197200000002 kvar=1.7297178499999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346523c_bph bus1=157_d3_29254_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2874083500000002 kvar=1.1078425599999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346123b_bph bus1=157_d3_29253_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.02523637 kvar=0.98086691000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10345030d_bph bus1=157_d3_10055_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.57399993999999999 kvar=0.17653418000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10345829n_bph bus1=157_d3_10056_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.48329651 kvar=0.71839339000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10345024s_bph bus1=157_d3_40353_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1923930600000001 kvar=1.06182456 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10345018s_bph bus1=157_d3_10472_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.8750965599999998 kvar=1.39247298 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10343320j_bph bus1=157_d3_10057_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3265000600000001 kvar=0.40796622999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338616f_aph bus1=157_d3_10060_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39424356999999999 kvar=0.19094089 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338616f_bph bus1=157_d3_10060_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.35836074000000001 kvar=0.17356205 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338616f_cph bus1=157_d3_10060_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.40204858999999998 kvar=0.19472104000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338822v_bph bus1=157_d3_10061_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.05280006 kvar=0.32378953999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341550n_aph bus1=157_d3_10066_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8776571799999999 kvar=0.90939093000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338886n_aph bus1=157_d3_10074_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.29487597999999998 kvar=0.14281495999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338886n_bph bus1=157_d3_10074_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.26803728999999998 kvar=0.1298164 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338886n_cph bus1=157_d3_10074_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.30071381000000003 kvar=0.14564236 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341059t_aph bus1=157_d3_10075_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.44792509 kvar=0.70126224000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10342165f_aph bus1=157_d3_25578_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.17692339 kvar=0.57001007000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341566g_aph bus1=157_d3_25576_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.14208043 kvar=0.55313486000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341458z_aph bus1=157_d3_10077_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2357671300000002 kvar=1.0828316200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341056c_aph bus1=157_d3_10092_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2166001799999999 kvar=0.42377752000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341056q_aph bus1=157_d3_10092_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.11614373 kvar=0.056250979999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341056s_aph bus1=157_d3_10092_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.1258224 kvar=0.060938569999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336676e_aph bus1=157_d3_10072_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.54974705000000001 kvar=0.26625469000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336676f_aph bus1=157_d3_10072_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2749993800000001 kvar=0.79244899999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10335086c_aph bus1=157_d3_10073_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6724698499999999 kvar=0.81001418999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10334670v_aph bus1=158_d3_2260_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0383226900000002 kvar=0.98720479000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10334670p_aph bus1=158_d3_2260_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6105262 kvar=0.78001355999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10334567l_aph bus1=157_d3_10456_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.75106262999999995 kvar=0.36375626999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10334665b_aph bus1=157_d3_10455_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.75180000000000002 kvar=0.26187399 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336532n_aph bus1=157_d3_10452_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.80139178 kvar=0.38813180000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10335932z_aph bus1=157_d3_10120_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63104789999999999 kvar=0.30563047999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10335616l_aph bus1=157_d3_10099_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5234185499999999 kvar=0.73782532999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10335616j_aph bus1=157_d3_10099_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5350329899999999 kvar=0.74345052 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10333010n_bph bus1=157_d3_10116_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.035190899999999997 kvar=0.01704373 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312581c_cph bus1=157_d3_10533_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.26452297000000002 kvar=0.12811433999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312581a_cph bus1=157_d3_10533_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.0039481000000000004 kvar=0.00191215 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312581b_cph bus1=157_d3_10533_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.086858290000000005 kvar=0.042067399999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312581t_cph bus1=157_d3_10533_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1331054 kvar=0.54878806999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312581u_cph bus1=157_d3_10533_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.2935624099999998 kvar=2.07946754 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577s_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1567940699999999 kvar=0.56026100999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577f_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.46869457 kvar=0.71132134999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577h_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.27834129000000002 kvar=0.13480686 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577w_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.64551491000000005 kvar=0.31263718000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577x_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.19148304999999999 kvar=0.092739489999999994 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577v_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.9342851599999999 kvar=1.9054615500000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577u_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.03609157 kvar=1.47044647 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577d_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.66130750999999999 kvar=0.32028589000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312577e_cph bus1=157_d3_10403_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.56655281999999996 kvar=0.27439408999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312573c_cph bus1=157_d3_10402_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.71855455999999995 kvar=0.34801188 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312573t_cph bus1=157_d3_10402_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.72645128000000003 kvar=0.35183643999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312573h_cph bus1=157_d3_10402_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.3953692900000001 kvar=1.6444526900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312573w_cph bus1=157_d3_10402_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.62182623000000004 kvar=0.30116420999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312570g_cph bus1=157_d3_9939_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.25154853 kvar=0.60615271000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312570d_cph bus1=157_d3_9939_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.7024767399999998 kvar=1.3088693600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312570t_cph bus1=157_d3_9939_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.05414355 kvar=0.51054507000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312570u_cph bus1=157_d3_9939_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.76000964999999998 kvar=0.36808953 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312568y_cph bus1=157_d3_30194_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.8919858899999999 kvar=1.4006528899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312568g_cph bus1=157_d3_30194_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.77975064999999999 kvar=0.37765052999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312568a_cph bus1=157_d3_30194_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.98787022 kvar=0.96276963000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312568u_cph bus1=157_d3_30194_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0214288200000001 kvar=0.97902279999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312567j_cph bus1=157_d3_30193_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0964429400000002 kvar=1.0153538 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312567v_cph bus1=157_d3_30193_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5030977700000001 kvar=1.2123056699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312562p_cph bus1=157_d3_10399_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7707242999999999 kvar=0.85760104999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312562h_cph bus1=157_d3_10399_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9247004999999999 kvar=0.93217510000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312562f_cph bus1=157_d3_10399_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.64241087 kvar=0.79545604999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312562u_cph bus1=157_d3_10399_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1477682599999999 kvar=1.0402118 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312562q_cph bus1=157_d3_10399_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.34432924 kvar=0.65108842 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312560u_cph bus1=157_d3_10398_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39875853 kvar=0.19312757 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312560v_cph bus1=157_d3_10398_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.03242886 kvar=0.50002818999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312560g_cph bus1=157_d3_10398_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0518841700000001 kvar=1.47809517 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312560c_cph bus1=157_d3_10398_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0383509399999999 kvar=0.50289636999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312553d_aph bus1=157_d3_10405_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1796307599999998 kvar=1.0556434400000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312553f_aph bus1=157_d3_10405_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5841982400000001 kvar=1.2515845299999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312556d_aph bus1=157_d3_10404_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.1029737000000002 kvar=1.50283897 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312556c_aph bus1=157_d3_10404_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.33836055 kvar=1.1325198400000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312556t_aph bus1=157_d3_10404_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7092485399999999 kvar=0.82782692000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312556v_aph bus1=157_d3_10404_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3248104999999999 kvar=1.1259572499999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11061916r_bph bus1=157_d3_34172_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0006027199999998 kvar=0.96893620000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11061916q_bph bus1=157_d3_34172_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=10.021199230000001 kvar=3.0820283900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11061916p_bph bus1=157_d3_34172_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=9.2147989300000006 kvar=2.8340191799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11061916j_bph bus1=157_d3_34172_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9055870800000001 kvar=0.92291802000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11061916v_bph bus1=157_d3_34172_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.88505137 kvar=0.42864996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11061914j_bph bus1=157_d3_34171_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=12.13799953 kvar=3.7330520200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311990c_bph bus1=157_d3_32598_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.90088725000000003 kvar=0.43631965 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311990q_bph bus1=157_d3_32598_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.25455582 kvar=0.60760921000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311990d_bph bus1=157_d3_32598_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8088122600000001 kvar=0.87604784999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311990p_bph bus1=157_d3_32598_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.36070678 kvar=0.17469828000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311990r_bph bus1=157_d3_32598_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.79883325000000005 kvar=0.38689265 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311990k_bph bus1=157_d3_32598_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1243492399999999 kvar=0.54454725999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311987u_bph bus1=157_d3_32597_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.77420001999999999 kvar=0.37496224 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311987f_bph bus1=157_d3_32597_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2011907100000001 kvar=1.06608546 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311987l_bph bus1=157_d3_32597_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.18299271 kvar=0.088627429999999993 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311985c_bph bus1=157_d3_32596_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6926822699999999 kvar=0.81980359999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311985s_bph bus1=157_d3_32596_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.13196588000000001 kvar=0.063913999999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311983d_bph bus1=157_d3_32595_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.09795606 kvar=0.53176445000000006 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311983r_bph bus1=157_d3_32595_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.71085644000000003 kvar=0.34428352000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311983p_bph bus1=157_d3_32595_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.9162998199999999 kvar=2.4346649600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311981f_bph bus1=157_d3_32594_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.27567041 kvar=0.61783546 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311981k_bph bus1=157_d3_32594_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4322695700000001 kvar=0.69367986999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311981v_bph bus1=157_d3_32594_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1190706500000001 kvar=0.54199070000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311979a_bph bus1=157_d3_32593_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.52962279000000001 kvar=0.25650804999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311979x_bph bus1=157_d3_32593_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.096774970000000002 kvar=0.046870259999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311979w_bph bus1=157_d3_32593_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.077419989999999994 kvar=0.037496219999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311977h_bph bus1=157_d3_32592_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94487566000000001 kvar=0.45762419999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311975e_bph bus1=157_d3_32591_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73197097 kvar=0.35450977 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311975q_bph bus1=157_d3_32591_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.68094390999999999 kvar=0.32979621999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311975m_bph bus1=157_d3_32591_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.35718766000000002 kvar=0.17299390000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311975l_bph bus1=157_d3_32591_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.46979853999999999 kvar=0.22753385000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311973s_bph bus1=157_d3_10407_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0920991899999999 kvar=1.01324999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311973b_bph bus1=157_d3_10407_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73197097 kvar=0.35450977 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311973f_bph bus1=157_d3_10407_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7577854399999999 kvar=0.85133451000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311969q_bph bus1=157_d3_32561_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.68564391 kvar=0.81639474999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311969f_bph bus1=157_d3_32561_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3742045199999999 kvar=0.66555768000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311969n_bph bus1=157_d3_32561_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8176099100000001 kvar=0.88030874999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311969e_bph bus1=157_d3_32561_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.99062406999999997 kvar=0.47978114999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311969j_bph bus1=157_d3_32561_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5202468600000001 kvar=0.73628925999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311967b_bph bus1=157_d3_32560_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.88857001000000002 kvar=0.43035421000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311967x_bph bus1=157_d3_32560_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.65925086 kvar=0.80361187000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311967w_bph bus1=157_d3_32560_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3548498200000001 kvar=0.65618377999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311967v_bph bus1=157_d3_32560_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.70909643 kvar=0.34343111999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311962f_bph bus1=157_d3_32558_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.37596428 kvar=0.66640997000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311962g_bph bus1=157_d3_32558_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.29384403999999997 kvar=0.14231518000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311962u_bph bus1=157_d3_32558_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8176099100000001 kvar=0.88030874999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311962r_bph bus1=157_d3_32558_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.12844676999999999 kvar=0.06220962 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311960r_bph bus1=157_d3_9938_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.40881729 kvar=1.1666436200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311960w_bph bus1=157_d3_9938_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63519555000000005 kvar=0.30763927000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311960z_bph bus1=157_d3_9938_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.43636723999999999 kvar=0.21134230000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311960f_bph bus1=157_d3_9938_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.93022096 kvar=0.93484873000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311960h_bph bus1=157_d3_9938_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.87449414000000003 kvar=0.42353687000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311350u_bph bus1=157_d3_10409_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0961967699999999 kvar=0.53091239999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311352u_bph bus1=157_d3_10409_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63695550000000001 kvar=0.30849167999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311352v_bph bus1=157_d3_10409_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.05220771 kvar=0.50960749000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311352e_bph bus1=157_d3_10409_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.11731124 kvar=0.54113858999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311352g_bph bus1=157_d3_10409_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1243492399999999 kvar=0.54454725999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311354g_bph bus1=157_d3_10408_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.00470006 kvar=0.48659848999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311354d_bph bus1=157_d3_10408_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0463509599999998 kvar=0.99109309999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267479u_bph bus1=157_d3_9960_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.57655239 kvar=0.76355927999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267872q_bph bus1=157_d3_10428_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.35718766000000002 kvar=0.17299390000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268572y_bph bus1=157_d3_10427_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2293436500000001 kvar=1.0797205000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268572u_bph bus1=157_d3_10427_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.79310006 kvar=0.24391860000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268572q_bph bus1=157_d3_10427_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.47097981 kvar=0.71242808999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251074w_aph bus1=157_d3_10431_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.8888797799999999 kvar=1.8834704200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251078v_aph bus1=157_d3_10430_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3867538000000001 kvar=1.1559577000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251081q_aph bus1=157_d3_10023_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8757214499999999 kvar=0.90845346000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251081r_aph bus1=157_d3_10023_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.36275339 kvar=0.66001164999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251087v_aph bus1=157_d3_10432_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3608173100000001 kvar=0.65907400999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10252189c_bph bus1=157_d3_9954_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5941476800000001 kvar=0.77208107999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10361536d_cph bus1=157_d3_30251_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.1213998800000002 kvar=0.91356665000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10361636a_aph bus1=157_d3_9952_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.1599998500000002 kvar=2.1457085600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10361636a_bph bus1=157_d3_9952_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.1599998500000002 kvar=1.89451313 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10361636a_cph bus1=157_d3_9952_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.1599998500000002 kvar=0.69293106000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10361050v_bph bus1=157_d3_9950_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4902999400000001 kvar=0.458343 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10361949m_bph bus1=157_d3_9948_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.012316809999999999 kvar=0.0059653099999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10362021u_cph bus1=158_d3_36818_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.7342 kvar=0.30756687999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10362022y_aph bus1=158_d3_2275_d3_5.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=22.773330690000002 kvar=7.9326190900000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10362022y_bph bus1=158_d3_2275_d3_5.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=22.77332878 kvar=7.0039567900000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10362022y_cph bus1=158_d3_2275_d3_5.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=22.773330690000002 kvar=2.5617446899999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10362344p_bph bus1=157_d3_10419_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.41877174 kvar=0.20282045000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368746b_aph bus1=158_d3_7007_d3_3.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.6539998100000002 kvar=1.27279532 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368746b_bph bus1=158_d3_7007_d3_3.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.65399933 kvar=1.1237906200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368746b_cph bus1=158_d3_7007_d3_3.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.6539998100000002 kvar=0.41103411000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368749u_bph bus1=158_d3_7006_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6795997599999999 kvar=0.82411319000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368749j_bph bus1=158_d3_7006_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5017991099999999 kvar=0.76943046000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368249g_aph bus1=158_d3_25343_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.1526699100000002 kvar=2.8398141899999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368249g_bph bus1=158_d3_25343_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.1526689500000007 kvar=2.5073602199999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368249g_cph bus1=158_d3_25343_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.1526689500000007 kvar=0.91708398000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367153m_aph bus1=157_d3_32733_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0276670499999998 kvar=0.70629591000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367153m_bph bus1=157_d3_32733_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0276668099999999 kvar=0.62361062 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367153m_cph bus1=157_d3_32733_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0276670499999998 kvar=0.22808983999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367756a_aph bus1=157_d3_37133_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.2133302700000002 kvar=2.8609437899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367756a_bph bus1=157_d3_37133_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.2133302700000002 kvar=2.5260167099999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367756a_cph bus1=157_d3_37133_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.2133312200000006 kvar=0.92390788000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10367956z_bph bus1=157_d3_37132_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0941000000000001 kvar=0.33649138000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368256u_bph bus1=157_d3_10415_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.91019988 kvar=1.2025853399999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368256a_bph bus1=157_d3_10415_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.28856543000000001 kvar=0.13975862999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368656a_aph bus1=157_d3_33596_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.6770000500000002 kvar=1.97746563 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368656a_bph bus1=157_d3_33596_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.67700052 kvar=1.74596632 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368656a_cph bus1=157_d3_33596_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.6770000500000002 kvar=0.63859898000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368656n_cph bus1=157_d3_33596_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=10.786999700000001 kvar=1.2134167 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368856a_aph bus1=157_d3_9941_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.0133337999999998 kvar=1.39796185 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368856a_bph bus1=157_d3_9941_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.0133337999999998 kvar=1.23430419 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10368856a_cph bus1=157_d3_9941_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.0133337999999998 kvar=0.45145511999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311952r_bph bus1=157_d3_9940_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.87391543 kvar=0.90757876999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311952w_bph bus1=157_d3_9940_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3055821700000001 kvar=0.63232237000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311952e_bph bus1=157_d3_9940_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.02229583 kvar=0.49512053 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311954r_bph bus1=157_d3_32557_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0762631900000001 kvar=1.00558031 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311956x_bph bus1=157_d3_32557_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.37302353999999999 kvar=0.18066357 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311954g_bph bus1=157_d3_32557_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2422386400000001 kvar=0.60164368000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311954d_bph bus1=157_d3_32557_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5800712100000001 kvar=0.76526355999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311956t_bph bus1=157_d3_32556_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2117481200000002 kvar=1.0711985799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311956e_bph bus1=157_d3_32556_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4780178100000001 kvar=0.71583675999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11311956k_bph bus1=157_d3_32556_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.046929 kvar=0.50705093000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312959m_bph bus1=157_d3_10396_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1753762999999999 kvar=0.56926078000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312959p_bph bus1=157_d3_10396_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.18827134000000001 kvar=0.091183979999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312959n_bph bus1=157_d3_10396_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.14956132 kvar=0.072435860000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313160n_bph bus1=157_d3_10395_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.89208942999999996 kvar=0.43205865999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313160p_bph bus1=157_d3_10395_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.86745547999999995 kvar=0.42012796000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313459t_aph bus1=157_d3_9926_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.03445125 kvar=0.98532980999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313459b_aph bus1=157_d3_9926_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.58846140000000002 kvar=0.28500488000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314053u_aph bus1=157_d3_9934_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7653849100000001 kvar=0.85501503999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314053v_aph bus1=157_d3_9934_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.7661569099999999 kvar=1.3397110699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313955h_aph bus1=157_d3_9935_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.79364913999999998 kvar=0.38438186000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313955g_aph bus1=157_d3_9935_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.80603504 kvar=0.87470292999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313955s_aph bus1=157_d3_9935_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6724698499999999 kvar=0.81001418999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313955t_aph bus1=157_d3_9935_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3751394700000001 kvar=1.1503326899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313956c_aph bus1=157_d3_9937_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73557729000000005 kvar=0.35625636999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313956b_aph bus1=157_d3_9937_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2357671300000002 kvar=1.0828316200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313956q_aph bus1=157_d3_9937_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.42276084 kvar=0.68907463999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313956r_aph bus1=157_d3_9937_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.76267700999999999 kvar=0.36938136999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313858n_aph bus1=157_d3_36220_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.79945635999999998 kvar=0.38719439999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313858p_aph bus1=157_d3_36220_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0576798900000002 kvar=0.99658000000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313858d_aph bus1=157_d3_36220_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9202433800000001 kvar=0.93001639999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313660s_aph bus1=157_d3_9921_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.02710021 kvar=0.01312523 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314364p_bph bus1=157_d3_27989_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4938536899999999 kvar=0.72350645000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314364t_bph bus1=157_d3_27989_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.59296643999999998 kvar=0.28718676999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314364q_bph bus1=157_d3_27989_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.42932904 kvar=0.20793354999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314364n_bph bus1=157_d3_27989_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.11379194 kvar=0.53943412999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314766v_bph bus1=157_d3_10392_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7049990900000001 kvar=0.82576883000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314766a_bph bus1=157_d3_10392_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.14209999000000001 kvar=0.043702970000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314766f_bph bus1=157_d3_10392_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.57185191000000002 kvar=0.27696055000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11315269b_cph bus1=157_d3_10391_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.0098702600000000005 kvar=0.0047803899999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11315269a_cph bus1=157_d3_10391_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3017442199999998 kvar=1.11478579 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11315772q_bph bus1=157_d3_10389_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.64575278999999997 kvar=0.31275239999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11315772s_bph bus1=157_d3_10389_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.32023721999999999 kvar=0.15509798 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316275n_bph bus1=157_d3_10385_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6249997600000001 kvar=0.80732088999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316576m_bph bus1=157_d3_34686_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.1310997 kvar=0.96297246000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316576a_bph bus1=157_d3_34686_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0919998900000001 kvar=0.33584550000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316576q_aph bus1=157_d3_34686_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=9.5654993099999999 kvar=3.3319439900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316979a_aph bus1=157_d3_9918_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94803309000000002 kvar=0.33022773 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316979a_bph bus1=157_d3_9918_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94803309000000002 kvar=0.29156837000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316979a_cph bus1=157_d3_9918_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94803309000000002 kvar=0.10664311999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051511v_aph bus1=157_d3_10374_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.15050000999999999 kvar=0.052423570000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051315g_bph bus1=157_d3_10376_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2844677 kvar=0.62209618 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051131h_bph bus1=157_d3_9923_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8045997600000001 kvar=0.55500621000000006 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051131x_bph bus1=157_d3_9923_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.97302823999999999 kvar=0.47125908999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051038g_aph bus1=157_d3_9922_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.11386668 kvar=0.039663110000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051038g_bph bus1=157_d3_9922_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.11386668 kvar=0.035019790000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11051038g_cph bus1=157_d3_9922_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.11386668 kvar=0.012808730000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10334410s_bph bus1=157_d3_10115_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.61878145 kvar=0.78401171999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336010p_aph bus1=157_d3_10117_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.87107800999999996 kvar=0.42188236000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10333020g_aph bus1=157_d3_10453_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2578320500000002 kvar=1.57784021 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c10057316x_aph bus1=157_d3_10103_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.23809466000000001 kvar=0.11531453999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c10054013f_bph bus1=157_d3_10104_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.59590733 kvar=0.77293323999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10323978b_cph bus1=157_d3_10162_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.7258796700000003 kvar=2.2888481600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10315050g_cph bus1=157_d3_29250_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.6911006 kvar=0.41520751 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09121918c_cph bus1=157_d3_10112_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.41019997000000002 kvar=0.046142900000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09107516h_cph bus1=157_d3_10126_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.063169669999999997 kvar=0.030594469999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09107516q_cph bus1=157_d3_10126_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2712895900000001 kvar=0.61571372000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09104420x_cph bus1=157_d3_10129_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.54878640000000001 kvar=0.26578942 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b09271523x_cph bus1=157_d3_32384_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.9921000000000002 kvar=0.44906655000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09043131d_cph bus1=157_d3_32380_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2250001399999999 kvar=0.1377988 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09094875u_cph bus1=158_d3_31601_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=14.11199856 kvar=1.5874419200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09095276y_cph bus1=158_d3_28523_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.0759992599999997 kvar=0.68348193000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09098482g_cph bus1=157_d3_10440_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.52499998000000003 kvar=0.059056619999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09098478h_cph bus1=157_d3_10439_d3_2.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.37196612 kvar=0.66447358999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09098478p_cph bus1=157_d3_10439_d3_2.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0999998999999998 kvar=0.23622647999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09098478k_cph bus1=157_d3_10439_d3_2.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.094754480000000002 kvar=0.045891689999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09101046e_cph bus1=157_d3_10439_d3_6.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.29670072 kvar=0.25835311 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09102144k_cph bus1=158_d3_31907_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=10.34949875 kvar=1.1642028099999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09102144l_cph bus1=158_d3_31907_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.9709010100000004 kvar=0.89663702000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09101436h_cph bus1=158_d3_2262_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.9375 kvar=0.44292468000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09097412d_cph bus1=157_d3_10165_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.23575664 kvar=0.59850429999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09094123k_cph bus1=157_d3_10166_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.04145509 kvar=0.020077620000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09094123x_cph bus1=157_d3_10166_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.10067665000000001 kvar=0.04875993 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.d07012230s_cph bus1=157_d3_10206_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0056366900000002 kvar=0.97137426999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c07275515t_cph bus1=157_d3_10205_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.2329006199999997 kvar=0.47615394 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c07258862e_cph bus1=157_d3_29283_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.21967816 kvar=1.5593614600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c07259050v_cph bus1=157_d3_10040_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.5451111800000001 kvar=2.68562031 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c07258644q_cph bus1=157_d3_10204_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.3164069700000001 kvar=1.6062094 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c07258246v_cph bus1=157_d3_26379_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.625 kvar=0.29528311000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c07257840q_cph bus1=157_d3_26381_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.54905939 kvar=2.6875324200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07216921d_cph bus1=157_d3_10197_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.2303929299999998 kvar=2.0488729499999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07166093n_cph bus1=157_d3_10199_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.3713998800000002 kvar=0.71671110000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07052580s_cph bus1=157_d3_10202_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.29215967999999998 kvar=0.1414994 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07053551j_cph bus1=157_d3_69570_d3_3.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.50930536000000004 kvar=0.24666789 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07067033c_cph bus1=157_d3_10026_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1214 kvar=0.12614495000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07067141x_cph bus1=157_d3_10027_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.1480007200000006 kvar=0.91655885999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07067141y_cph bus1=157_d3_10027_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.5095782299999998 kvar=2.6684107799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07179058m_cph bus1=157_d3_10201_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.61787795999999995 kvar=0.29925200000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b07179058n_cph bus1=157_d3_10201_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1892232900000002 kvar=1.0602893799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08057648x_cph bus1=157_d3_11918_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.72842509 kvar=0.35279241 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08058260g_cph bus1=157_d3_11920_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1759999999999999 kvar=0.13228682999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08058061u_cph bus1=157_d3_10032_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.037506980000000002 kvar=0.018165460000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08092978q_cph bus1=157_d3_10033_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.76875055 kvar=0.85664510999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08092978a_cph bus1=157_d3_10033_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.96333742 kvar=0.46656570000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08092380f_cph bus1=157_d3_10195_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.24083436 kvar=0.11664141 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08176631a_cph bus1=157_d3_10412_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.75179994000000006 kvar=0.084569069999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b08338559c_cph bus1=157_d3_10038_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.3768003000000002 kvar=0.37985224000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c08123976k_cph bus1=157_d3_10042_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.58799999999999997 kvar=0.066143419999999994 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09184144k_cph bus1=157_d3_10193_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.32458889 kvar=0.64152777000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09184144n_cph bus1=157_d3_10193_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4173688900000001 kvar=0.68646317999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09184144b_cph bus1=157_d3_10193_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4980197 kvar=1.69416857 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09092061j_cph bus1=157_d3_10189_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.47574654 kvar=0.23041458000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09092769c_cph bus1=158_d3_121159_d3_3.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.5000007200000001 kvar=0.39371087999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09092775n_cph bus1=158_d3_121158_d3_2.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.1325345000000002 kvar=2.4858002699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09092775l_cph bus1=158_d3_121158_d3_2.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=17.332000730000001 kvar=1.9496562500000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09091161j_cph bus1=157_d3_10436_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.57499981 kvar=0.17716986000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09091251a_cph bus1=157_d3_10435_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.075013979999999994 kvar=0.036330929999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09093223a_cph bus1=157_d3_10438_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.57499981 kvar=0.17716986000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09093026s_cph bus1=157_d3_10437_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4822273300000002 kvar=1.6865199799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09111022g_cph bus1=157_d3_10441_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.75606209000000002 kvar=0.36617761999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09114012n_cph bus1=157_d3_10157_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2385747399999998 kvar=1.08419132 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09114121n_cph bus1=157_d3_10123_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.69999993000000005 kvar=0.078742149999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09115117e_cph bus1=157_d3_10159_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.59503365 kvar=0.77251017 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09115117v_cph bus1=157_d3_10159_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.058092 kvar=0.51245742999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09118075l_cph bus1=157_d3_10122_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.3045628100000002 kvar=1.60047305 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09118075u_cph bus1=157_d3_10122_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.6749999500000001 kvar=0.41339636000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09119032v_cph bus1=157_d3_10446_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.075013979999999994 kvar=0.036330929999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09119020q_cph bus1=157_d3_10444_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.64354115999999995 kvar=0.31168124000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09248714a_cph bus1=157_d3_10163_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.35138123999999998 kvar=0.17018172000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09255510n_cph bus1=157_d3_11923_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.70869994 kvar=0.19220962 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09255510m_cph bus1=157_d3_11923_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9827921399999999 kvar=1.4446322899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09255510l_cph bus1=157_d3_11923_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.4749984700000001 kvar=0.72836487999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09364813n_cph bus1=157_d3_11925_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5485010099999998 kvar=1.2342954900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c10208650l_cph bus1=157_d3_25612_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.3959989500000001 kvar=0.49450066999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09248410p_cph bus1=158_d3_8198_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.31358862 kvar=1.12052226 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09248410n_cph bus1=158_d3_8198_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2033 kvar=0.13535778000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c09129018v_cph bus1=157_d3_10448_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.9545822099999999 kvar=3.368258 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10311090x_cph bus1=157_d3_29252_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.17500003 kvar=0.019685540000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10331374a_aph bus1=158_d3_2755_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.5152840599999999 kvar=1.70252991 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10331671u_aph bus1=157_d3_27412_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.69105523999999996 kvar=0.33469336999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10331657k_aph bus1=157_d3_27411_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.25396061 kvar=1.5759652900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336450n_bph bus1=157_d3_10459_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.3610010099999998 kvar=1.3412295599999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336850m_cph bus1=157_d3_10458_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.2888002399999996 kvar=0.70741969000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10337057q_bph bus1=157_d3_10067_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.3167181 kvar=0.15339359999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336656u_cph bus1=157_d3_10068_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.93570041999999998 kvar=0.45318043000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10336656c_cph bus1=157_d3_10068_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.98702621000000001 kvar=0.47803867 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10337054x_cph bus1=157_d3_10460_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.69684051999999996 kvar=0.3374953 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10337054b_cph bus1=157_d3_10460_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.33445871 kvar=0.64630794999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10337250j_bph bus1=157_d3_10464_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.89327037 kvar=0.91695285000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10337650m_bph bus1=157_d3_10463_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1167328400000001 kvar=1.02518058 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338742a_bph bus1=157_d3_10466_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0973775400000001 kvar=1.01580644 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338742m_bph bus1=157_d3_10466_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.59296643999999998 kvar=0.28718676999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10338944s_bph bus1=157_d3_10465_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.71907568 kvar=0.83258635000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341030j_aph bus1=157_d3_10094_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.19550862999999999 kvar=0.094689170000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10341023h_aph bus1=157_d3_10097_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.99690073999999995 kvar=0.48282111 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10271789a_aph bus1=157_d3_10467_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.26325916999999999 kvar=0.12750225000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10343310m_bph bus1=157_d3_10469_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.28270829 kvar=0.62124407000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10343513g_bph bus1=158_d3_2259_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0997153500000001 kvar=0.53261650000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10344310t_bph bus1=157_d3_32478_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.90440595000000001 kvar=0.43802384 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11216350p_cph bus1=157_d3_10324_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.95599985 kvar=1.9159783100000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11215610s bus1=157_d3_25215_d3_1.1.2.3 kv=12.46903 phases=3 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.6086006199999998 kvar=3.6850140100000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11216230n_aph bus1=157_d3_10326_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1815664799999999 kvar=1.0565810200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208229a_cph bus1=157_d3_10333_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2318083 kvar=0.59659207000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208629n_cph bus1=157_d3_10332_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0499999499999999 kvar=0.11811323999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11211030b_cph bus1=157_d3_10331_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3265000600000001 kvar=0.14921640999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11211031g_cph bus1=157_d3_10330_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.73716545 kvar=0.84134774999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11211134l_cph bus1=157_d3_10329_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.12633929999999999 kvar=0.061188930000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11211847t_aph bus1=158_d3_2271_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.80913442000000002 kvar=0.39188176000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208049p_bph bus1=157_d3_10276_d3_3.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4902999400000001 kvar=0.458343 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11207443u_bph bus1=158_d3_19773_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.71379685 kvar=0.83002989999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11206758w_bph bus1=158_d3_19774_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.22500002 kvar=0.37674977999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11206758q_bph bus1=158_d3_19774_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.71907568 kvar=0.83258635000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11207142h_bph bus1=158_d3_21101_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2694006 kvar=0.69795609000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11207142s_bph bus1=158_d3_21101_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.33783266000000001 kvar=0.16361985000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11207738d_bph bus1=157_d3_10831_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.74783087 kvar=1.81515753 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11207738y_bph bus1=157_d3_10831_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.69092274 kvar=0.81895130999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208856v_aph bus1=157_d3_9986_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1487000000000001 kvar=0.40012592000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208856u_aph bus1=157_d3_9986_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1749873200000001 kvar=0.56907236999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208856w_aph bus1=157_d3_9986_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.16840843999999999 kvar=0.081563940000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11207473p_aph bus1=157_d3_10274_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.86023545 kvar=0.90095329000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296322p_cph bus1=157_d3_10273_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.12633929999999999 kvar=0.061188930000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295725x_aph bus1=157_d3_10340_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1924087999999999 kvar=0.57750999999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295725c_aph bus1=157_d3_10340_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.41811746 kvar=0.20250355 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295725n_aph bus1=157_d3_10340_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.6749999500000001 kvar=1.28011024 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295631u_aph bus1=157_d3_26377_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.97173571999999997 kvar=0.47063315 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295236u_aph bus1=157_d3_26376_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.6856279399999998 kvar=1.7850313200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295236v_aph bus1=157_d3_26376_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.7023000700000002 kvar=1.2896196799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11292472q bus1=158_d3_37485_d3_4.1.2.3 kv=12.46903 phases=3 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=159.80001831000001 kvar=196.98397826999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11291988n_aph bus1=157_d3_10362_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=9.0510006000000001 kvar=3.15272927 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317811j_bph bus1=157_d3_39540_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9259991599999999 kvar=0.89989352 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317211n_cph bus1=157_d3_10247_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5693710999999999 kvar=0.76008123000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317211x_cph bus1=157_d3_10247_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5180455399999999 kvar=0.73522310999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317011p_bph bus1=157_d3_10246_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.51026808999999995 kvar=0.24713415 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11306742u_aph bus1=157_d3_10254_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.13317347 kvar=1.0331431600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11306744u_aph bus1=157_d3_10255_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39488873000000002 kvar=0.19125336000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11306760u_aph bus1=157_d3_19981_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.50909674000000005 kvar=0.24656682999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11306760v_aph bus1=157_d3_19981_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.75 kvar=0.60957634000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11306789e_aph bus1=157_d3_10248_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5994999400000001 kvar=0.55715274999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11305085z_aph bus1=157_d3_10224_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1157517399999999 kvar=1.0247054099999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313447g_bph bus1=157_d3_24182_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.43108854000000002 kvar=0.20878573 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313447n_bph bus1=157_d3_24182_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1695191899999999 kvar=1.0507462000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313447p_bph bus1=157_d3_24182_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.0087977300000000001 kvar=0.0042609299999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313445f_bph bus1=157_d3_24181_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9630739699999999 kvar=1.43508244 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313445e_bph bus1=157_d3_24181_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.68798190000000004 kvar=0.33320490000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313445q_bph bus1=157_d3_24181_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.37478307 kvar=0.18151574000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313443c_bph bus1=157_d3_24183_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.34253263 kvar=0.65021830999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313443d_bph bus1=157_d3_24183_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4533841599999999 kvar=0.70390618000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313443r_bph bus1=157_d3_24183_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5671761000000002 kvar=1.2433402499999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313443b_bph bus1=157_d3_24183_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.57185191000000002 kvar=0.27696055000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313440s_bph bus1=157_d3_24184_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.84048414 kvar=0.89138728 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313440a_bph bus1=157_d3_24184_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.00645995 kvar=0.48745090000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313440t_bph bus1=157_d3_24184_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3419544700000001 kvar=1.1342604199999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313438y_bph bus1=157_d3_24186_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.18123317 kvar=0.087775240000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313438k_bph bus1=157_d3_24186_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1008968399999999 kvar=1.0175108900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313436l_bph bus1=157_d3_24185_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.021114540000000001 kvar=0.010226239999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313436p_bph bus1=157_d3_24185_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0762631900000001 kvar=1.00558031 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313436n_bph bus1=157_d3_24185_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.80177414 kvar=0.87263911999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313435h_bph bus1=157_d3_10530_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1489830000000001 kvar=0.55647789999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313435q_bph bus1=157_d3_10530_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5038325800000001 kvar=1.21266162 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313435g_bph bus1=157_d3_10530_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.43636723999999999 kvar=0.21134230000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313432d_bph bus1=157_d3_24188_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.32199675 kvar=0.15595016 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313432r_bph bus1=157_d3_24188_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.48739402999999998 kvar=0.23605572 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313432s_bph bus1=157_d3_24188_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3032443499999999 kvar=1.1155122500000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313432a_bph bus1=157_d3_24188_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4099981800000001 kvar=1.65153766 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313428r_bph bus1=157_d3_24187_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.2888002399999996 kvar=1.93412578 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313425q_bph bus1=157_d3_10250_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.61935960999999995 kvar=0.29996958000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313425t_bph bus1=157_d3_10250_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7560260299999999 kvar=0.85048239999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313424q_bph bus1=157_d3_24190_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6956229199999999 kvar=1.30554986 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313422y_bph bus1=157_d3_24189_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.71965372999999999 kvar=0.34854424000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313422p_bph bus1=157_d3_24189_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8369650799999999 kvar=0.88968289 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313422g_bph bus1=157_d3_24189_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.83226496000000005 kvar=0.40308437000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313420u_bph bus1=157_d3_24191_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3718667 kvar=1.1487475599999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313418l_bph bus1=157_d3_24193_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2457578199999999 kvar=0.60334814000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313418p_bph bus1=157_d3_24193_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.178895 kvar=0.57096499000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313418c_bph bus1=157_d3_24193_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0170172500000001 kvar=0.49256399000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313418z_bph bus1=157_d3_24193_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0750821800000001 kvar=0.52068614999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313416q_bph bus1=157_d3_24192_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.18769288 kvar=0.57522600999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313416k_bph bus1=157_d3_24192_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.85865818999999999 kvar=0.41586720999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313416j_bph bus1=157_d3_24192_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.87801271999999997 kvar=0.42524105000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313415f_bph bus1=157_d3_24194_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.17361629 kvar=0.56840837 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313415r_bph bus1=157_d3_24194_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5431208599999999 kvar=0.74736762000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313415w_bph bus1=157_d3_24194_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3988382800000001 kvar=0.67748839000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313413h_bph bus1=157_d3_24196_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.93431836000000001 kvar=0.4525111 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313413b_bph bus1=157_d3_24196_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.81115037000000001 kvar=0.39285811999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313413q_bph bus1=157_d3_24196_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73197097 kvar=0.35450977 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313412f_bph bus1=157_d3_24195_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.46979853999999999 kvar=0.22753385000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313412r_bph bus1=157_d3_24195_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0076408400000001 kvar=0.97234493 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313847x_cph bus1=157_d3_10369_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1804827499999999 kvar=0.57173395000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313847e_cph bus1=157_d3_10369_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.8130235699999999 kvar=1.3624097100000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313847n_cph bus1=157_d3_10369_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4557201900000001 kvar=1.18935966 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313847a_cph bus1=157_d3_10369_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.93372666999999998 kvar=0.45222455 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313845p_cph bus1=157_d3_10368_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5812155000000001 kvar=0.76581770000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313845c_cph bus1=157_d3_10368_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.42526555 kvar=0.69028771 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313842r_cph bus1=157_d3_17045_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.90016757999999997 kvar=0.43597108000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313842a_cph bus1=157_d3_17045_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.95346688999999996 kvar=0.46178517000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313842s_cph bus1=157_d3_17045_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.53694206 kvar=0.26005295 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313840g_cph bus1=157_d3_17047_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2662112699999999 kvar=1.09757638 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313840t_cph bus1=157_d3_17047_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.55668258999999998 kvar=0.26961371000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313838f_cph bus1=157_d3_17046_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.7230615600000001 kvar=1.8031611400000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313838e_cph bus1=157_d3_17046_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.65735924000000001 kvar=0.31837365000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313838p_cph bus1=157_d3_17046_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.88042730000000002 kvar=0.42641046999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10274684u_aph bus1=157_d3_34696_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6511765700000001 kvar=0.79970145000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10275580u_aph bus1=157_d3_10087_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.08400846 kvar=0.52500933000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10275582k_aph bus1=157_d3_10086_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4881834999999999 kvar=1.68940461 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10345510k_bph bus1=157_d3_10053_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1208299399999999 kvar=0.54284281000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10275878u_aph bus1=157_d3_10010_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.33565307 kvar=0.64688641000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10276084t_aph bus1=157_d3_10090_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.58799999999999997 kvar=0.20481764999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10276087l_aph bus1=157_d3_10089_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.0058071900000000003 kvar=0.00281255 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10276087t_aph bus1=157_d3_10089_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.80332725999999999 kvar=0.3890692 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10345910p_bph bus1=157_d3_10091_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4598441100000001 kvar=1.1913570200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346110r_bph bus1=157_d3_10473_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1964907600000001 kvar=0.57948697000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346310y_bph bus1=157_d3_10474_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.4749984700000001 kvar=1.99139142 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346310q_bph bus1=157_d3_10474_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1487000000000001 kvar=0.35328364000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346310p_bph bus1=157_d3_10474_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2627749399999999 kvar=1.0959121000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346510w_bph bus1=157_d3_10476_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.53339999999999999 kvar=0.16404763 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346510v_bph bus1=157_d3_10476_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0574864100000001 kvar=0.51216412 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346810p_bph bus1=157_d3_10475_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.36422579999999999 kvar=0.17640263 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346810m_bph bus1=157_d3_10475_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2907999800000001 kvar=0.39698663000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10346810l_bph bus1=157_d3_10475_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.23577908 kvar=0.11419302000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347210p_bph bus1=157_d3_10479_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4774394000000002 kvar=1.19987881 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347410r_cph bus1=157_d3_10478_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.85560858 kvar=0.89871234 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347410l_cph bus1=157_d3_10478_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4904092600000001 kvar=0.72183823999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347710l_aph bus1=157_d3_10482_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.07963312 kvar=0.37606788000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347710l_bph bus1=157_d3_10482_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.07963312 kvar=0.33204207000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10347710l_cph bus1=157_d3_10482_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.07963312 kvar=0.12144663999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10348010m_cph bus1=157_d3_10481_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1173135000000001 kvar=0.54113966000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261590d_aph bus1=157_d3_10138_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5551624300000002 kvar=1.2375217700000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261590a_aph bus1=157_d3_10138_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.79310011999999996 kvar=0.27626004999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10261590z_aph bus1=157_d3_10138_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3182313400000001 kvar=0.63844866 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262490p_aph bus1=157_d3_10137_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9841221600000001 kvar=0.96095430999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262490a_aph bus1=157_d3_10137_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.02787209 kvar=0.49782124 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10352520g_bph bus1=157_d3_10144_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.96835279 kvar=1.4376389999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10352520u_bph bus1=157_d3_10144_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.11437044 kvar=0.055392129999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10352517t_bph bus1=157_d3_10143_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1278686499999999 kvar=0.54625177000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10352516h_bph bus1=157_d3_10142_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.68390006000000003 kvar=0.21033405999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10352516f_bph bus1=157_d3_10142_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.08387959 kvar=0.52494693000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10352512f_bph bus1=157_d3_10139_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.17361629 kvar=0.56840837 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262790h_cph bus1=157_d3_10140_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.10941684 kvar=0.53731519000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10262790a_cph bus1=157_d3_10140_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.52960443 kvar=1.70946574 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10263790m_aph bus1=157_d3_10146_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.10840084 kvar=0.05250092 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10263790h_aph bus1=157_d3_10146_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.61129832 kvar=1.2647095900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264190m_aph bus1=157_d3_28082_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2363333700000001 kvar=1.1273097999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264190m_bph bus1=157_d3_28082_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2363328899999999 kvar=0.99533695 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264190m_cph bus1=157_d3_28082_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2363328899999999 kvar=0.36405122000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264190p_aph bus1=157_d3_28082_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4551999599999998 kvar=1.2035474799999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264190p_bph bus1=157_d3_28082_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.45519972 kvar=1.06264961 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264190p_cph bus1=157_d3_28082_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4551999599999998 kvar=0.38867130999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264690a_aph bus1=157_d3_10147_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.48586801000000002 kvar=0.23531664999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265474f_aph bus1=157_d3_9963_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6511765700000001 kvar=0.79970145000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265474m_aph bus1=157_d3_9963_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.46070351999999998 kvar=0.22312894 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265474p_aph bus1=157_d3_9963_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0661 kvar=0.37135389000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265765a_aph bus1=157_d3_9965_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.1196231800000001 kvar=1.02658045 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265963f_aph bus1=157_d3_9966_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.08981562 kvar=0.52782183999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266256f_aph bus1=157_d3_9967_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.91172838 kvar=0.44157025 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266256u_aph bus1=157_d3_9967_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.76344919 kvar=0.85407758 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266256e_aph bus1=157_d3_9967_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.76267700999999999 kvar=0.36938136999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266256d_aph bus1=157_d3_9967_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.60394745999999999 kvar=0.29250514999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266256c_aph bus1=157_d3_9967_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.42005323999999999 kvar=0.20344111000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266256b_aph bus1=157_d3_9967_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.12659431 kvar=0.54563457000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265554u_aph bus1=157_d3_9968_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.84204208999999997 kvar=0.40781962999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266865q_aph bus1=157_d3_9973_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94463598999999998 kvar=0.45750817999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266865k_aph bus1=157_d3_9973_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7421560300000001 kvar=0.84376472000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266465n_aph bus1=157_d3_10516_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.39566028 kvar=0.67594922000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266465k_aph bus1=157_d3_10516_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.38791764 kvar=0.67219925000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266465z_aph bus1=157_d3_10516_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.90398562000000005 kvar=0.43782029 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266465a_aph bus1=157_d3_10516_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8544280500000001 kvar=0.89814066999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266165b_aph bus1=157_d3_10515_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.49030018 kvar=0.51911527000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265968f_aph bus1=157_d3_10513_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4990260599999998 kvar=1.2103337000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265968s_aph bus1=157_d3_10513_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31430005999999999 kvar=0.10947993 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265968r_aph bus1=157_d3_10513_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.98141462000000002 kvar=0.47532081999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265569w_aph bus1=157_d3_10510_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.40727472 kvar=0.68157433999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265569y_aph bus1=157_d3_10510_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.72473454 kvar=0.83532715000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265469p_aph bus1=157_d3_10509_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.93572879 kvar=0.93751644999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264957e_bph bus1=157_d3_9964_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4903345100000001 kvar=0.72180206000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10264957h_bph bus1=157_d3_9964_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.164819 kvar=0.56414765 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265071j_aph bus1=157_d3_10506_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.79558461999999996 kvar=0.38531926 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10356114e_aph bus1=157_d3_10500_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.93495709000000005 kvar=0.45282044999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10356114e_bph bus1=157_d3_10500_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.84986024999999998 kvar=0.41160616 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10356114e_cph bus1=157_d3_10500_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.95346688999999996 kvar=0.46178517000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265781a_aph bus1=157_d3_10502_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.82655603 kvar=0.40031942999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10265881p_aph bus1=157_d3_10501_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.32326676999999998 kvar=0.15656526000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10266190s_aph bus1=157_d3_10025_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.20789492 kvar=0.58501029000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10356810n_cph bus1=157_d3_9958_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9117262400000001 kvar=1.4102135899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267391z_aph bus1=157_d3_22769_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.7626652700000003 kvar=2.79098654 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267488y_cph bus1=158_d3_5277_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4217 kvar=0.15992534 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267488x_cph bus1=158_d3_5277_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.59616387000000004 kvar=0.28873536 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267488w_cph bus1=158_d3_5277_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5662672500000001 kvar=1.24290013 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267488g_cph bus1=158_d3_5277_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5595006899999999 kvar=0.75530076000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267691b_aph bus1=157_d3_10024_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31745958000000002 kvar=0.15375270999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268488p_bph bus1=157_d3_9956_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.41525266 kvar=0.20111606000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268488u_bph bus1=157_d3_9956_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=8.4217014300000006 kvar=2.59010148 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251054u_aph bus1=157_d3_9961_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63685513000000005 kvar=0.30844304 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267261p_aph bus1=157_d3_10426_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.77816302000000004 kvar=0.37688159999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267261q_aph bus1=157_d3_10426_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.17500003 kvar=0.060957650000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267261r_aph bus1=157_d3_10426_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.28068071999999999 kvar=0.1359399 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267762n_aph bus1=157_d3_10425_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6906631000000001 kvar=1.3031477899999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268262b_aph bus1=157_d3_10424_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.37436783 kvar=0.66563678000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268862z_aph bus1=157_d3_10423_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.26286721 kvar=1.09595668 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10268862l_aph bus1=157_d3_10423_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.5667767499999998 kvar=1.2431468999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251066p_aph bus1=157_d3_9969_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.29810228999999999 kvar=0.14437754 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10251066n_aph bus1=157_d3_9969_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.011614370000000001 kvar=0.0056251000000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267371a_bph bus1=157_d3_9959_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.77909994000000005 kvar=0.23961283 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b10267371t_bph bus1=157_d3_9959_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9102876200000001 kvar=1.40951681 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11293686d_aph bus1=157_d3_10361_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0421941299999999 kvar=0.98907982999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11323411d_aph bus1=157_d3_10360_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.56406891 kvar=0.75751323000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11293779t_aph bus1=157_d3_37128_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.33294541 kvar=0.16125284000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11293680t_bph bus1=157_d3_10357_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5571973299999999 kvar=0.7541852 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11293680a_bph bus1=157_d3_10357_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.57499981 kvar=0.48439251999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11321419w_bph bus1=157_d3_10018_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5835905100000001 kvar=0.76696794999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11321419c_bph bus1=157_d3_10018_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=9.7069006000000009 kvar=2.9853653900000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11294663u_bph bus1=157_d3_10347_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31709996000000001 kvar=0.097524360000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11294663v_bph bus1=157_d3_10347_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0499999499999999 kvar=0.32292837000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11294958u_bph bus1=157_d3_10346_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4715819400000001 kvar=1.6813641800000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295053v_aph bus1=157_d3_10251_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.33391326999999998 kvar=0.16172159999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295053v_bph bus1=157_d3_10251_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.30352150999999999 kvar=0.14700219 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295053z_aph bus1=157_d3_10251_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0793004000000002 kvar=1.0726106200000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295053z_bph bus1=157_d3_10251_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0793001699999998 kvar=0.94704144999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296235k_bph bus1=157_d3_29482_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0661 kvar=0.32787997000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11297030d_bph bus1=157_d3_29484_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.46979853999999999 kvar=0.22753385000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296328c_aph bus1=157_d3_10260_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73079996999999997 kvar=0.25455907 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296328c_bph bus1=157_d3_10260_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73079996999999997 kvar=0.22475814999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296328c_cph bus1=157_d3_10260_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73080003000000004 kvar=0.08220682 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296620h_aph bus1=157_d3_10263_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.42566693 kvar=0.49660157999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296620h_bph bus1=157_d3_10263_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.42566693 kvar=0.43846502999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11296620h_cph bus1=157_d3_10263_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.42566693 kvar=0.16037156999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11294914g_aph bus1=157_d3_10267_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.1010379800000001 kvar=1.50190139 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295024p_aph bus1=157_d3_10339_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.23963833 kvar=1.08470643 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295018p_aph bus1=157_d3_10338_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.82040000000000002 kvar=0.28576937000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295012x_aph bus1=157_d3_10336_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.11110818 kvar=0.53813434000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11295012p_aph bus1=157_d3_10336_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0460655700000001 kvar=0.99095487999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11212022l_cph bus1=157_d3_10286_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1232356999999999 kvar=0.54400795999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11212022k_cph bus1=157_d3_10286_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=7.1750006700000002 kvar=0.80710720999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11211022e_aph bus1=157_d3_11922_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0247724100000002 kvar=0.98064214000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11211022m_aph bus1=157_d3_11922_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8732000600000001 kvar=0.65249056000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11208616n_aph bus1=157_d3_32235_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.94230795 kvar=1.42502499 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11161290n_aph bus1=157_d3_10305_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.5547704700000002 kvar=2.20597625 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11161890p_aph bus1=157_d3_10306_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2144739599999999 kvar=1.0725188299999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11161890v_aph bus1=157_d3_10306_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8582997299999999 kvar=0.90001571000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11162290n_aph bus1=157_d3_10342_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.72550654 kvar=1.32002318 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11162890m_aph bus1=157_d3_10344_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.5094766599999998 kvar=1.69971728 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11162890t_aph bus1=157_d3_10344_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3964324000000001 kvar=1.1606453699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11163590q_aph bus1=157_d3_10343_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1759999999999999 kvar=0.40963530999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11163590v_aph bus1=157_d3_10343_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0859439399999999 kvar=0.52594673999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11166321n_bph bus1=157_d3_10290_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.018200000000000001 kvar=0.0055974299999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11103956u_aph bus1=157_d3_10312_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.17500003 kvar=0.060957650000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11102545a bus1=160_d3_36068_d3_1.1.2.3 kv=12.46903 phases=3 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=171.36001587000001 kvar=160.4322052 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12172742u_bph bus1=157_d3_9988_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.44340532999999999 kvar=0.21475101999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12173345q_bph bus1=157_d3_9987_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.83754373000000004 kvar=0.40564095999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12173953p_bph bus1=157_d3_10270_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.87499987999999995 kvar=0.26910698 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12207414w_bph bus1=157_d3_10316_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6249997600000001 kvar=0.80732088999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a11362378l_bph bus1=157_d3_10321_d3_2.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.95690006000000005 kvar=0.29429543000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a13308390h_bph bus1=157_d3_29711_d3_3.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0499999499999999 kvar=0.32292837000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12361528m_bph bus1=157_d3_29480_d3_3.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5994999400000001 kvar=0.49192755999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12351862n_bph bus1=157_d3_28436_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.48387489 kvar=0.23435133999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12273279w_bph bus1=157_d3_32604_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.6403992199999999 kvar=0.81205702000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12344349q_bph bus1=157_d3_29478_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.36890005999999997 kvar=0.11345553 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12341752m_bph bus1=157_d3_10319_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.3749990499999996 kvar=1.3455346800000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12335844a_bph bus1=157_d3_10320_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.17500001000000001 kvar=0.053821399999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.a12318160a_bph bus1=157_d3_10172_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.19354998000000001 kvar=0.093740550000000006 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11013210j_bph bus1=157_d3_10171_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=16.32400131 kvar=5.0204606099999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11012916k_bph bus1=157_d3_10313_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.08621769 kvar=0.041757139999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11103063c_bph bus1=157_d3_10303_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.30239996000000002 kvar=0.093003359999999993 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11155630j_cph bus1=157_d3_10299_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2129118399999999 kvar=1.0717622 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11154043s_cph bus1=157_d3_10300_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.57247495999999998 kvar=0.27726230000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11154925t_cph bus1=157_d3_10174_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8299458 kvar=0.88628333999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11156216e_cph bus1=158_d3_2272_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.77664661 kvar=0.86046933999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11153616r_cph bus1=157_d3_10176_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.14213171999999999 kvar=0.068837540000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11102485p_cph bus1=157_d3_10297_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.99640024 kvar=0.22457267 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11106476a_cph bus1=158_d3_2273_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.8499996699999999 kvar=0.43308186999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11111277c_cph bus1=157_d3_17033_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.082910170000000005 kvar=0.040155240000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11145057d_cph bus1=157_d3_10309_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.3249993299999998 kvar=0.3740252 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11145057k_cph bus1=157_d3_10309_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.875 kvar=0.098427710000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11124368d_cph bus1=157_d3_27324_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.94359647999999996 kvar=0.45700469999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11137926c_cph bus1=157_d3_10168_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.53101993000000003 kvar=0.25718470999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11136939k_cph bus1=157_d3_27318_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8319000000000001 kvar=0.20606822999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11136939n_cph bus1=157_d3_27318_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2571852200000002 kvar=1.5775269300000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11136939l_cph bus1=157_d3_27318_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.7249999000000003 kvar=0.53150958000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11146450u_cph bus1=157_d3_32482_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.2111992799999998 kvar=0.47371274000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11142539r_cph bus1=157_d3_10173_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6522813999999999 kvar=0.80023652000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11142533u_cph bus1=157_d3_10170_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0411999199999999 kvar=0.22961213 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11145413b_cph bus1=157_d3_10308_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.58037119999999998 kvar=0.28108662000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11145413m_cph bus1=157_d3_10308_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.035532929999999997 kvar=0.01720938 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11116363d_cph bus1=157_d3_27618_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0659879400000001 kvar=0.51628160000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11114262y_cph bus1=157_d3_27620_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.88620001000000004 kvar=0.099687579999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11114262m_cph bus1=157_d3_27620_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5437084400000001 kvar=0.74765223000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11023480j_cph bus1=157_d3_10311_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.69091833000000002 kvar=0.33462705999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11102680v_cph bus1=157_d3_27698_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.11336517 kvar=0.53922742999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11102878y_cph bus1=157_d3_27697_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8319000000000001 kvar=0.20606822999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11098786n_bph bus1=157_d3_10301_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.55720013000000002 kvar=0.17136738000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11166053m_cph bus1=157_d3_10334_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.38289996999999998 kvar=0.043071959999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11167050a_aph bus1=157_d3_10283_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.42169988 kvar=0.49521979999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11153367g_aph bus1=158_d3_2280_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.7293779900000001 kvar=1.32189822 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11153054d_aph bus1=158_d3_2277_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.39999998 kvar=0.48766109000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11152450p_aph bus1=158_d3_7004_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.0019357300000000001 kvar=0.00093751999999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11152450q_aph bus1=158_d3_7004_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.12659431 kvar=0.54563457000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11152450t_aph bus1=158_d3_7004_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0104506 kvar=0.48938361000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11152450r_aph bus1=158_d3_7004_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.013550100000000001 kvar=0.00656261 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11152450s_aph bus1=158_d3_7004_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31552383000000001 kvar=0.15281517999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11151057d_aph bus1=158_d3_21102_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=19.530000690000001 kvar=6.8028716999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11151165u_aph bus1=157_d3_10182_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.9666004199999998 kvar=1.0333539199999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11218730n_aph bus1=157_d3_10184_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2454457300000001 kvar=1.08751917 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11215972n_cph bus1=157_d3_10323_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0431435100000002 kvar=0.98953961999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11216672p_cph bus1=157_d3_10187_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.90608977999999996 kvar=0.43883938 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11216050r_cph bus1=157_d3_10325_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.72842509 kvar=0.35279241 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11216350a_cph bus1=157_d3_10324_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.061195590000000001 kvar=0.029638379999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313838n_cph bus1=157_d3_17046_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.30202991000000001 kvar=0.14627978 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313836r_cph bus1=157_d3_17049_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3166923500000001 kvar=0.63770329999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313836q_cph bus1=157_d3_17049_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2081196300000001 kvar=0.58511913000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313836d_cph bus1=157_d3_17049_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3976286600000001 kvar=0.67690253 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313836c_cph bus1=157_d3_17049_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4884347899999999 kvar=0.72088194000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313834a_cph bus1=157_d3_17048_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.97320724000000003 kvar=0.47134584000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313834b_cph bus1=157_d3_17048_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5042274 kvar=0.72853064999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313834s_cph bus1=157_d3_17048_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0877027500000001 kvar=0.52679854999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313829r_cph bus1=157_d3_10532_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.49153888000000001 kvar=0.23806316 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313829b_cph bus1=157_d3_10532_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.29808184999999998 kvar=0.14436764999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313829q_cph bus1=157_d3_10532_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.53383815 kvar=0.74287181999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313829p_cph bus1=157_d3_10532_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=4.0319995899999999 kvar=0.45355477999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313827v_cph bus1=157_d3_10531_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.73124313 kvar=0.83847952000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313827d_cph bus1=157_d3_10531_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0521697999999999 kvar=0.50958914 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313827p_cph bus1=157_d3_10531_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.047377240000000001 kvar=0.02294585 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313827c_cph bus1=157_d3_10531_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.39481038000000002 kvar=0.19121541 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313825u_cph bus1=157_d3_17051_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4548763 kvar=0.70462882999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313825a_cph bus1=157_d3_17051_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6562293800000001 kvar=0.80214858 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313823x_cph bus1=157_d3_17050_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.74421775000000001 kvar=0.36044114999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313823r_cph bus1=157_d3_17050_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.07191014 kvar=0.51914983999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313821t_cph bus1=157_d3_17053_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.11420941 kvar=1.0239584399999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313821j_cph bus1=157_d3_17053_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.0039481000000000004 kvar=0.00191215 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313821g_cph bus1=157_d3_17053_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.80936140000000001 kvar=0.3919917 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313821h_cph bus1=157_d3_17053_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.57726729 kvar=0.76390546999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313820e_cph bus1=157_d3_17052_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2791855299999999 kvar=0.61953789000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313819w_cph bus1=157_d3_17054_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2986407299999998 kvar=1.5976047499999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313819c_cph bus1=157_d3_17054_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73039889000000002 kvar=0.35374837999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313819v_cph bus1=157_d3_17054_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3510956799999998 kvar=1.13868773 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313817y_cph bus1=157_d3_17056_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.35138123999999998 kvar=0.17018172000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313817b_cph bus1=157_d3_17056_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.20727544000000001 kvar=0.10038809 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313817x_cph bus1=157_d3_17056_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.4864609200000001 kvar=0.71992593999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313815e_cph bus1=157_d3_17055_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.0307259599999998 kvar=2.9208142800000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814c_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0609099899999999 kvar=0.99814438999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814a_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.97207785 kvar=0.95512092000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814w_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7470357400000001 kvar=0.84612805000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814x_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.2870814799999999 kvar=0.62336206000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814f_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.49633145 kvar=0.72470646999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814b_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.00281799 kvar=0.48568702000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313814u_cph bus1=157_d3_10249_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.11336517 kvar=0.53922742999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314316w_cph bus1=157_d3_35698_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.04229927 kvar=0.50480866000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314316q_cph bus1=157_d3_35698_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.35335528999999999 kvar=0.17113779000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314316c_bph bus1=157_d3_35698_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=11.148200989999999 kvar=3.4286387 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314313q_bph bus1=157_d3_10367_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.02053595 kvar=0.49426818 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314311u_cph bus1=157_d3_10366_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.9069337799999999 kvar=0.92357032999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11314311j_cph bus1=157_d3_10366_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=5.2086992299999997 kvar=0.58592032999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316740v_aph bus1=157_d3_36122_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.59333372 kvar=1.2516636800000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316740v_bph bus1=157_d3_36122_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.59333372 kvar=1.1051328199999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316740v_cph bus1=157_d3_36122_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.59333372 kvar=0.40420982 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317350d_bph bus1=157_d3_10525_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.46100079999999999 kvar=0.22327292000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857n_aph bus1=157_d3_10372_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63104766999999995 kvar=0.30563035999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857n_bph bus1=157_d3_10372_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.57361167999999996 kvar=0.27781284000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857n_cph bus1=157_d3_10372_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.64354085999999999 kvar=0.31168108999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857t_aph bus1=157_d3_10372_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.069686239999999997 kvar=0.033750589999999997 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857t_bph bus1=157_d3_10372_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.063343620000000003 kvar=0.03067872 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857t_cph bus1=157_d3_10372_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.071065859999999995 kvar=0.034418770000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857u_aph bus1=157_d3_10372_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.58666694 kvar=0.55268258000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857u_bph bus1=157_d3_10372_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5866667000000001 kvar=0.48798071999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11316857u_cph bus1=157_d3_10372_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5866667000000001 kvar=0.17848225000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317259a_aph bus1=157_d3_10371_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3580000400000001 kvar=0.47303125000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317259a_bph bus1=157_d3_10371_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3579999199999999 kvar=0.41765404 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317259a_cph bus1=157_d3_10371_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3580000400000001 kvar=0.15275981 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317466a_bph bus1=157_d3_10015_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.38885947999999998 kvar=0.18833326 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317371p_aph bus1=157_d3_10207_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0801000599999999 kvar=0.37623054 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317371b_aph bus1=157_d3_10207_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.3652992199999998 kvar=0.82390308000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317371a_aph bus1=157_d3_10207_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.4454002400000001 kvar=1.20013404 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317071c_aph bus1=157_d3_9991_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.78609996999999998 kvar=0.27382168000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317071c_bph bus1=157_d3_9991_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.78609996999999998 kvar=0.24176570999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317071a_aph bus1=157_d3_9991_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31219995 kvar=0.10874839 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11317071a_bph bus1=157_d3_9991_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.31219995 kvar=0.096017359999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313258x_aph bus1=157_d3_9927_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.2764172600000001 kvar=1.1025192699999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313258a_aph bus1=157_d3_9927_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.56329715000000002 kvar=0.27281728 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313258u_aph bus1=157_d3_9927_d3_1.1 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.20673108 kvar=1.0687687400000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313663k_bph bus1=157_d3_10394_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.49443218 kvar=0.23946445999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313663m_bph bus1=157_d3_10394_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.30088218999999999 kvar=0.14572391000000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313663r_bph bus1=157_d3_10394_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.0041217800000002 kvar=0.97064059999999996 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313663a_bph bus1=157_d3_10394_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.017595449999999999 kvar=0.0085218700000000008 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11313461h_bph bus1=157_d3_10393_d3_1.2 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.3530899300000001 kvar=0.65533143000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515z_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.1804827499999999 kvar=0.57173395000000005 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515t_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5121234699999999 kvar=0.73235488000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515v_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.50535726999999997 kvar=0.24475574 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515j_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.7399835600000002 kvar=1.32703471 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515k_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.28877044 kvar=1.5928244600000001 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515x_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.24760103 kvar=0.60424082999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062515u_cph bus1=157_d3_10400_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.7055805900000001 kvar=0.82605046000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.c11062512c_cph bus1=157_d3_28550_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63564443999999998 kvar=0.30785667999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312590j_cph bus1=157_d3_28549_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.99097371000000001 kvar=0.47995051999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312590v_cph bus1=157_d3_28549_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.63959277000000003 kvar=0.30976893999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312590d_cph bus1=157_d3_28549_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.36604393 kvar=0.66160536000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312588b_cph bus1=157_d3_10401_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=6.02909994 kvar=0.67820625999999995 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312588c_cph bus1=157_d3_10401_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.0212006599999999 kvar=0.33985125999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312588d_cph bus1=157_d3_10401_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.2816007100000002 kvar=0.36914337000000003 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312588v_cph bus1=157_d3_10401_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.36717364000000002 kvar=0.17783034 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312588u_cph bus1=157_d3_10401_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=3.94020796 kvar=1.9083298399999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312588a_cph bus1=157_d3_10401_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.5315998799999999 kvar=0.17228784 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582s_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.8437643100000001 kvar=0.89297581000000004 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582r_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.38296606999999999 kvar=0.18547896 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582b_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.6818920399999999 kvar=0.81457758000000002 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582d_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.4596686399999999 kvar=1.19127202 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582n_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=2.77829981 kvar=0.31252763 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582p_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.56655281999999996 kvar=0.27439408999999998 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312582e_cph bus1=157_d3_10534_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=1.0146622700000001 kvar=0.49142342999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)
new object=load.b11312581g_cph bus1=157_d3_10533_d3_1.3 kv=7.1989999999999998 phases=1 vmaxpu=2.00000 vminpu=0.72000 conn=wye kw=0.73237342000000005 kvar=0.35470467999999999 numcust=0 model=8 zipv=(0.20000000000000001,0.10000000000000001,0.69999999999999996,0.20000000000000001,0.10000000000000001,0.69999999999999996,0)

!redirect transformer.dss
new object=transformer.150_d3_9_c phases=1 windings=2 xhl=1e-6 buses=[157_d3_10127_d3_1.3,150_d3_9.3] conns=[wye,wye] kvs=[7.199,7.199] kvas=[359.95,359.95] taps=[1,1.04375] %r=[1e-6,1e-6] rdcohms=[1.22383e-6,1.22383e-6] numtaps=32 maxtap=1.1 mintap=0.9
new object=transformer.150_d3_12_a phases=1 windings=2 xhl=1e-6 buses=[157_d3_26018_d3_2.1,150_d3_12.1] conns=[wye,wye] kvs=[7.199,7.199] kvas=[4722.544,4722.544] taps=[1,1.025] %r=[1e-6,1e-6] rdcohms=[9.327973e-8,9.327973e-8] numtaps=32 maxtap=1.1 mintap=0.9
new object=transformer.150_d3_8_c phases=1 windings=2 xhl=1e-6 buses=[157_d3_10107_d3_1.3,150_d3_8.3] conns=[wye,wye] kvs=[7.199,7.199] kvas=[719.9,719.9] taps=[1,1.1] %r=[1e-6,1e-6] rdcohms=[6.11915e-7,6.11915e-7] numtaps=32 maxtap=1.1 mintap=0.9
new object=transformer.150_d3_12_c phases=1 windings=2 xhl=1e-6 buses=[157_d3_26018_d3_2.3,150_d3_12.3] conns=[wye,wye] kvs=[7.199,7.199] kvas=[4722.544,4722.544] taps=[1,1.025] %r=[1e-6,1e-6] rdcohms=[9.327973e-8,9.327973e-8] numtaps=32 maxtap=1.1 mintap=0.9
new object=transformer.fakeregulator_a phases=1 windings=2 xhl=1e-6 buses=[internalwto.1,wto.1] conns=[wye,wye] kvs=[39.83717,39.83717] kvas=[398371.7,398371.7] taps=[1,1.0046] %r=[1e-6,1e-6] rdcohms=[3.38616e-8,3.38616e-8] numtaps=1000 maxtap=1.2 mintap=1
new object=transformer.fakeregulator_c phases=1 windings=2 xhl=1e-6 buses=[internalwto.3,wto.3] conns=[wye,wye] kvs=[39.83717,39.83717] kvas=[398371.7,398371.7] taps=[1,1.0056] %r=[1e-6,1e-6] rdcohms=[3.38616e-8,3.38616e-8] numtaps=1000 maxtap=1.2 mintap=1
new object=transformer.1390_d3_24438 phases=3 windings=2 xhl=7.089068 buses=[157_d3_10840_d3_2.1.2.3,1390_d3_24438.1.2.3.0] conns=[delta,wye] kvs=[69,12.46903] kvas=[10000,10000] taps=[1,1] %r=[0.1969188,0.1969188] rdcohms=[0.7969007,0.008674617]
new object=transformer.fakeregulator_b phases=1 windings=2 xhl=1e-6 buses=[internalwto.2,wto.2] conns=[wye,wye] kvs=[39.83717,39.83717] kvas=[398371.7,398371.7] taps=[1,1.0042] %r=[1e-6,1e-6] rdcohms=[3.38616e-8,3.38616e-8] numtaps=1000 maxtap=1.2 mintap=1
new object=transformer.150_d3_12_b phases=1 windings=2 xhl=1e-6 buses=[157_d3_26018_d3_2.2,150_d3_12.2] conns=[wye,wye] kvs=[7.199,7.199] kvas=[4722.544,4722.544] taps=[1,1.025] %r=[1e-6,1e-6] rdcohms=[9.327973e-8,9.327973e-8] numtaps=32 maxtap=1.1 mintap=0.9

!redirect regcontrol.dss
new object=regcontrol.fakeregulator_c transformer=fakeregulator_c winding=2 tapwinding=2 vreg=120.00000 r=0.00000 x=0.00000 band=0.03000 ctprim=1.00000000 ptratio=331.976410 vlimit=0.00000
new object=regcontrol.fakeregulator_a transformer=fakeregulator_a winding=2 tapwinding=2 vreg=120.00000 r=0.00000 x=0.00000 band=0.03000 ctprim=1.00000000 ptratio=331.976410 vlimit=0.00000
new object=regcontrol.fakeregulator_b transformer=fakeregulator_b winding=2 tapwinding=2 vreg=120.00000 r=0.00000 x=0.00000 band=0.03000 ctprim=1.00000000 ptratio=331.976410 vlimit=0.00000
new object=regcontrol.150_d3_8_c transformer=150_d3_8_c winding=2 tapwinding=2 vreg=123.00000 r=9.00000 x=0.00000 band=2.00000 ctprim=100.00000000 ptratio=59.991665 vlimit=125.99999
new object=regcontrol.150_d3_12_b transformer=150_d3_12_b winding=2 tapwinding=2 vreg=123.00000 r=3.20000 x=0.00000 band=2.00000 ctprim=800.00000000 ptratio=59.991665 vlimit=125.99999
new object=regcontrol.150_d3_12_c transformer=150_d3_12_c winding=2 tapwinding=2 vreg=123.00000 r=3.20000 x=0.00000 band=2.00000 ctprim=800.00000000 ptratio=59.991665 vlimit=125.99999
new object=regcontrol.150_d3_12_a transformer=150_d3_12_a winding=2 tapwinding=2 vreg=123.00000 r=3.20000 x=0.00000 band=2.00000 ctprim=800.00000000 ptratio=59.991665 vlimit=125.99999
new object=regcontrol.150_d3_9_c transformer=150_d3_9_c winding=2 tapwinding=2 vreg=123.00000 r=5.30000 x=0.00000 band=2.00000 ctprim=50.00000000 ptratio=59.991665 vlimit=125.99999

!redirect capacitor.dss
new object=capacitor.152_d3_32 phases=3 bus1=157_d3_9957_d3_1.1.2.3 kv=12.46903 kvar=[300] enabled=true
new object=capacitor.152_d3_33 phases=3 bus1=157_d3_37131_d3_1.1.2.3 kv=12.46903 kvar=[300] enabled=true
new object=capacitor.152_d3_159 phases=3 bus1=157_d3_36711_d3_1.1.2.3 kv=12.46903 kvar=[300] enabled=true

!redirect reactor.dss
new object=reactor.151_d3_60306-b phases=1 bus1=158_d3_98568_d3_2.1 bus2=151_d3_60306-b.1 r=0.001 x=0
new object=reactor.151_d3_60303-b phases=1 bus1=158_d3_8488_d3_4.1 bus2=151_d3_60303-b.1 r=0.001 x=0
new object=reactor.155_d3_1165 phases=1 bus1=157_d3_30246_d3_1.1 bus2=155_d3_1165.1 r=0.001 x=0
new object=reactor.155_d3_199 phases=1 bus1=157_d3_16980_d3_1.3 bus2=155_d3_199.3 r=0.001 x=0
new object=reactor.155_d3_198 phases=1 bus1=157_d3_10298_d3_1.3 bus2=155_d3_198.3 r=0.001 x=0
new object=reactor.154_d3_102 phases=1 bus1=157_d3_10293_d3_1.3 bus2=154_d3_102.3 r=0.001 x=0
new object=reactor.154_d3_541 phases=1 bus1=157_d3_17129_d3_1.2 bus2=154_d3_541.2 r=0.001 x=0
new object=reactor.154_d3_312 phases=1 bus1=157_d3_25903_d3_1.2 bus2=154_d3_312.2 r=0.001 x=0
new object=reactor.151_d3_633 phases=3 bus1=157_d3_10291_d3_1.1.2.3 bus2=151_d3_633.1.2.3 r=0.001 x=0
new object=reactor.151_d3_630 phases=3 bus1=157_d3_10272_d3_1.1.2.3 bus2=151_d3_630.1.2.3 r=0.001 x=0
new object=reactor.151_d3_628 phases=3 bus1=157_d3_10014_d3_1.1.2.3 bus2=151_d3_628.1.2.3 r=0.001 x=0
new object=reactor.154_d3_100 phases=3 bus1=157_d3_39541_d3_1.1.2.3 bus2=154_d3_100.1.2.3 r=0.001 x=0
new object=reactor.151_d3_621 phases=3 bus1=157_d3_10218_d3_1.1.2.3 bus2=151_d3_621.1.2.3 r=0.001 x=0
new object=reactor.155_d3_23105 phases=1 bus1=157_d3_78392_d3_1.1 bus2=155_d3_23105.1 r=0.001 x=0
new object=reactor.155_d3_23104 phases=3 bus1=157_d3_78391_d3_3.1.2.3 bus2=155_d3_23104.1.2.3 r=0.001 x=0
new object=reactor.151_d3_617 phases=3 bus1=157_d3_9917_d3_1.1.2.3 bus2=151_d3_617.1.2.3 r=0.001 x=0
new object=reactor.151_d3_618 phases=3 bus1=157_d3_9907_d3_3.1.2.3 bus2=151_d3_618.1.2.3 r=0.001 x=0
new object=reactor.151_d3_41819 phases=3 bus1=157_d3_9896_d3_3.1.2.3 bus2=151_d3_41819.1.2.3 r=0.001 x=0
new object=reactor.151_d3_786 phases=3 bus1=157_d3_66759_d3_2.1.2.3 bus2=151_d3_786.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42214 phases=3 bus1=157_d3_26031_d3_3.1.2.3 bus2=151_d3_42214.1.2.3 r=0.001 x=0
new object=reactor.154_d3_98 phases=3 bus1=157_d3_26024_d3_6.1.2.3 bus2=154_d3_98.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42220 phases=3 bus1=157_d3_26021_d3_2.1.2.3 bus2=151_d3_42220.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42219 phases=3 bus1=157_d3_26020_d3_7.1.2.3 bus2=151_d3_42219.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42600 phases=3 bus1=157_d3_26019_d3_2.1.2.3 bus2=151_d3_42600.1.2.3 r=0.001 x=0
new object=reactor.155_d3_17500 phases=3 bus1=157_d3_10839_d3_4.1.2.3 bus2=155_d3_17500.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42221-b phases=3 bus1=oh164054.1.2.3 bus2=151_d3_42221-b.1.2.3 r=0.001 x=0
new object=reactor.151_d3_636 phases=1 bus1=158_d3_2276_d3_3.1 bus2=151_d3_636.1 r=0.001 x=0
new object=reactor.151_d3_637 phases=1 bus1=158_d3_2278_d3_1.1 bus2=151_d3_637.1 r=0.001 x=0
new object=reactor.155_d3_16309 phases=1 bus1=157_d3_58708_d3_6.2 bus2=155_d3_16309.2 r=0.001 x=0
new object=reactor.155_d3_1164 phases=1 bus1=157_d3_30245_d3_1.2 bus2=155_d3_1164.2 r=0.001 x=0
new object=reactor.155_d3_23912 phases=3 bus1=157_d3_79200_d3_2.1.2.3 bus2=155_d3_23912.1.2.3 r=0.001 x=0
new object=reactor.155_d3_1543 phases=1 bus1=157_d3_32590_d3_1.1 bus2=155_d3_1543.1 r=0.001 x=0
new object=reactor.151_d3_619 phases=3 bus1=157_d3_10222_d3_1.1.2.3 bus2=151_d3_619.1.2.3 r=0.001 x=0
new object=reactor.151_d3_12694-b phases=3 bus1=157_d3_36720_d3_1.1.2.3 bus2=adam_d4.1.2.3 r=0.001 x=0
new object=reactor.151_d3_616 phases=3 bus1=157_d3_34687_d3_1.1.2.3 bus2=151_d3_616.1.2.3 r=0.001 x=0
new object=reactor.155_d3_2397 phases=3 bus1=157_d3_33594_d3_1.1.2.3 bus2=155_d3_2397.1.2.3 r=0.001 x=0
new object=reactor.155_d3_20709 phases=3 bus1=157_d3_75994_d3_2.1.2.3 bus2=155_d3_20709.1.2.3 r=0.001 x=0
new object=reactor.151_d3_59538-b phases=3 bus1=158_d3_98222_d3_1.1.2.3 bus2=151_d3_59538-b.1.2.3 r=0.001 x=0
new object=reactor.151_d3_59535-b phases=3 bus1=158_d3_98221_d3_2.1.2.3 bus2=151_d3_59535-b.1.2.3 r=0.001 x=0
new object=reactor.151_d3_12608 phases=3 bus1=158_d3_31995_d3_7.1.2.3 bus2=151_d3_12608.1.2.3 r=0.001 x=0
new object=reactor.151_d3_12606 phases=3 bus1=158_d3_31992_d3_1.1.2.3 bus2=151_d3_12606.1.2.3 r=0.001 x=0
new object=reactor.151_d3_11742 phases=3 bus1=158_d3_31998_d3_1.1.2.3 bus2=151_d3_11742.1.2.3 r=0.001 x=0
new object=reactor.151_d3_626 phases=3 bus1=158_d3_30775_d3_1.1.2.3 bus2=151_d3_626.1.2.3 r=0.001 x=0
new object=reactor.151_d3_11744 phases=3 bus1=158_d3_30780_d3_1.1.2.3 bus2=151_d3_11744.1.2.3 r=0.001 x=0
new object=reactor.151_d3_12698 phases=3 bus1=158_d3_31941_d3_1.1.2.3 bus2=151_d3_12698.1.2.3 r=0.001 x=0
new object=reactor.151_d3_627 phases=3 bus1=158_d3_31939_d3_1.1.2.3 bus2=151_d3_627.1.2.3 r=0.001 x=0
new object=reactor.151_d3_12697 phases=3 bus1=158_d3_31944_d3_1.1.2.3 bus2=151_d3_12697.1.2.3 r=0.001 x=0
new object=reactor.151_d3_11743 phases=3 bus1=158_d3_30778_d3_1.1.2.3 bus2=151_d3_11743.1.2.3 r=0.001 x=0
new object=reactor.151_d3_12607 phases=3 bus1=158_d3_31999_d3_1.1.2.3 bus2=151_d3_12607.1.2.3 r=0.001 x=0
new object=reactor.154_d3_99 phases=3 bus1=157_d3_9946_d3_1.1.2.3 bus2=154_d3_99.1.2.3 r=0.001 x=0
new object=reactor.151_d3_631 phases=3 bus1=157_d3_10136_d3_1.1.2.3 bus2=151_d3_631.1.2.3 r=0.001 x=0
new object=reactor.154_d3_101 phases=3 bus1=157_d3_10007_d3_1.1.2.3 bus2=154_d3_101.1.2.3 r=0.001 x=0
new object=reactor.151_d3_632 phases=3 bus1=157_d3_10098_d3_1.1.2.3 bus2=151_d3_632.1.2.3 r=0.001 x=0
new object=reactor.154_d3_103 phases=1 bus1=157_d3_10106_d3_1.3 bus2=154_d3_103.3 r=0.001 x=0
new object=reactor.154_d3_618 phases=1 bus1=157_d3_32379_d3_1.3 bus2=154_d3_618.3 r=0.001 x=0
new object=reactor.155_d3_2398 phases=1 bus1=157_d3_33599_d3_1.3 bus2=155_d3_2398.3 r=0.001 x=0
new object=reactor.151_d3_10711 phases=1 bus1=158_d3_28519_d3_1.3 bus2=151_d3_10711.3 r=0.001 x=0
new object=reactor.151_d3_10712 phases=1 bus1=158_d3_28521_d3_1.3 bus2=151_d3_10712.3 r=0.001 x=0
new object=reactor.151_d3_10713 phases=1 bus1=158_d3_28522_d3_1.3 bus2=151_d3_10713.3 r=0.001 x=0
new object=reactor.154_d3_104 phases=1 bus1=157_d3_10194_d3_1.3 bus2=154_d3_104.3 r=0.001 x=0
new object=reactor.154_d3_480 phases=1 bus1=157_d3_10411_d3_1.3 bus2=154_d3_480.3 r=0.001 x=0
new object=reactor.154_d3_481 phases=1 bus1=157_d3_10413_d3_1.3 bus2=154_d3_481.3 r=0.001 x=0
new object=reactor.151_d3_77990-b phases=1 bus1=158_d3_121157_d3_4.3 bus2=151_d3_77990-b.3 r=0.001 x=0
new object=reactor.151_d3_77989-b phases=1 bus1=158_d3_121156_d3_2.3 bus2=151_d3_77989-b.3 r=0.001 x=0
new object=reactor.151_d3_77987-b phases=1 bus1=158_d3_121150_d3_2.3 bus2=151_d3_77987-b.3 r=0.001 x=0
new object=reactor.154_d3_479 phases=1 bus1=157_d3_10111_d3_1.3 bus2=154_d3_479.3 r=0.001 x=0
new object=reactor.155_d3_200 phases=1 bus1=157_d3_10152_d3_1.3 bus2=155_d3_200.3 r=0.001 x=0
new object=reactor.155_d3_23108 phases=3 bus1=157_d3_78395_d3_2.1.2.3 bus2=155_d3_23108.1.2.3 r=0.001 x=0
new object=reactor.151_d3_59534-b phases=3 bus1=158_d3_98214_d3_1.1.2.3 bus2=151_d3_59534-b.1.2.3 r=0.001 x=0
new object=reactor.151_d3_59531-b phases=3 bus1=158_d3_98213_d3_2.1.2.3 bus2=151_d3_59531-b.1.2.3 r=0.001 x=0
new object=reactor.155_d3_20710 phases=3 bus1=157_d3_75995_d3_1.1.2.3 bus2=155_d3_20710.1.2.3 r=0.001 x=0
new object=reactor.151_d3_8677 phases=3 bus1=158_d3_7005_d3_4.1.2.3 bus2=151_d3_8677.1.2.3 r=0.001 x=0
new object=reactor.151_d3_8678 phases=3 bus1=158_d3_25338_d3_1.1.2.3 bus2=151_d3_8678.1.2.3 r=0.001 x=0
new object=reactor.151_d3_8676 phases=3 bus1=158_d3_25337_d3_1.1.2.3 bus2=151_d3_8676.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42215 phases=3 bus1=157_d3_64350_d3_3.1.2.3 bus2=151_d3_42215.1.2.3 r=0.001 x=0
new object=reactor.155_d3_17501 phases=3 bus1=157_d3_65962_d3_2.1.2.3 bus2=155_d3_17501.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42217 phases=3 bus1=157_d3_26026_d3_5.1.2.3 bus2=151_d3_42217.1.2.3 r=0.001 x=0
new object=reactor.151_d3_42601-b phases=3 bus1=157_d3_65960_d3_3.1.2.3 bus2=157_d3_65959_d3_2.1.2.3 r=0.001 x=0

!redirect swtcontrol.dss
new object=swtcontrol.for151_d3_60306-b switchedobj=reactor.151_d3_60306-b normal=closed
new object=swtcontrol.for151_d3_60303-b switchedobj=reactor.151_d3_60303-b normal=closed
new object=swtcontrol.for155_d3_1165 switchedobj=reactor.155_d3_1165 normal=closed
new object=swtcontrol.for155_d3_199 switchedobj=reactor.155_d3_199 normal=closed
new object=swtcontrol.for155_d3_198 switchedobj=reactor.155_d3_198 normal=closed
new object=swtcontrol.for154_d3_102 switchedobj=reactor.154_d3_102 normal=closed
new object=swtcontrol.for154_d3_312 switchedobj=reactor.154_d3_312 normal=closed
new object=swtcontrol.for151_d3_633 switchedobj=reactor.151_d3_633 normal=closed
new object=swtcontrol.for151_d3_630 switchedobj=reactor.151_d3_630 normal=closed
new object=swtcontrol.for151_d3_628 switchedobj=reactor.151_d3_628 normal=closed
new object=swtcontrol.for154_d3_100 switchedobj=reactor.154_d3_100 normal=closed
new object=swtcontrol.for151_d3_621 switchedobj=reactor.151_d3_621 normal=closed
new object=swtcontrol.for155_d3_23105 switchedobj=reactor.155_d3_23105 normal=closed
new object=swtcontrol.for155_d3_23104 switchedobj=reactor.155_d3_23104 normal=closed
new object=swtcontrol.for151_d3_617 switchedobj=reactor.151_d3_617 normal=closed
new object=swtcontrol.for151_d3_618 switchedobj=reactor.151_d3_618 normal=closed
new object=swtcontrol.for151_d3_41819 switchedobj=reactor.151_d3_41819 normal=closed
new object=swtcontrol.for151_d3_786 switchedobj=reactor.151_d3_786 normal=closed
new object=swtcontrol.for151_d3_42214 switchedobj=reactor.151_d3_42214 normal=closed
new object=swtcontrol.for154_d3_98 switchedobj=reactor.154_d3_98 normal=closed
new object=swtcontrol.for151_d3_42220 switchedobj=reactor.151_d3_42220 normal=closed
new object=swtcontrol.for151_d3_42219 switchedobj=reactor.151_d3_42219 normal=closed
new object=swtcontrol.for151_d3_42600 switchedobj=reactor.151_d3_42600 normal=closed
new object=swtcontrol.for155_d3_17500 switchedobj=reactor.155_d3_17500 normal=closed
new object=swtcontrol.for151_d3_42221-b switchedobj=reactor.151_d3_42221-b normal=closed
new object=swtcontrol.for151_d3_636 switchedobj=reactor.151_d3_636 normal=closed
new object=swtcontrol.for151_d3_637 switchedobj=reactor.151_d3_637 normal=closed
new object=swtcontrol.for155_d3_16309 switchedobj=reactor.155_d3_16309 normal=closed
new object=swtcontrol.for155_d3_1164 switchedobj=reactor.155_d3_1164 normal=closed
new object=swtcontrol.for155_d3_23912 switchedobj=reactor.155_d3_23912 normal=closed
new object=swtcontrol.for155_d3_1543 switchedobj=reactor.155_d3_1543 normal=closed
new object=swtcontrol.for151_d3_619 switchedobj=reactor.151_d3_619 normal=closed
new object=swtcontrol.for151_d3_12694-b switchedobj=reactor.151_d3_12694-b normal=open
new object=swtcontrol.for151_d3_616 switchedobj=reactor.151_d3_616 normal=closed
new object=swtcontrol.for155_d3_2397 switchedobj=reactor.155_d3_2397 normal=closed
new object=swtcontrol.for155_d3_20709 switchedobj=reactor.155_d3_20709 normal=closed
new object=swtcontrol.for151_d3_59538-b switchedobj=reactor.151_d3_59538-b normal=closed
new object=swtcontrol.for151_d3_59535-b switchedobj=reactor.151_d3_59535-b normal=closed
new object=swtcontrol.for151_d3_12608 switchedobj=reactor.151_d3_12608 normal=closed
new object=swtcontrol.for151_d3_12606 switchedobj=reactor.151_d3_12606 normal=closed
new object=swtcontrol.for151_d3_11742 switchedobj=reactor.151_d3_11742 normal=closed
new object=swtcontrol.for151_d3_626 switchedobj=reactor.151_d3_626 normal=closed
new object=swtcontrol.for151_d3_11744 switchedobj=reactor.151_d3_11744 normal=closed
new object=swtcontrol.for151_d3_12698 switchedobj=reactor.151_d3_12698 normal=closed
new object=swtcontrol.for151_d3_627 switchedobj=reactor.151_d3_627 normal=closed
new object=swtcontrol.for151_d3_12697 switchedobj=reactor.151_d3_12697 normal=closed
new object=swtcontrol.for151_d3_11743 switchedobj=reactor.151_d3_11743 normal=closed
new object=swtcontrol.for151_d3_12607 switchedobj=reactor.151_d3_12607 normal=closed
new object=swtcontrol.for154_d3_99 switchedobj=reactor.154_d3_99 normal=closed
new object=swtcontrol.for151_d3_631 switchedobj=reactor.151_d3_631 normal=closed
new object=swtcontrol.for154_d3_101 switchedobj=reactor.154_d3_101 normal=closed
new object=swtcontrol.for151_d3_632 switchedobj=reactor.151_d3_632 normal=closed
new object=swtcontrol.for154_d3_103 switchedobj=reactor.154_d3_103 normal=closed
new object=swtcontrol.for155_d3_2398 switchedobj=reactor.155_d3_2398 normal=closed
new object=swtcontrol.for151_d3_10711 switchedobj=reactor.151_d3_10711 normal=closed
new object=swtcontrol.for151_d3_10712 switchedobj=reactor.151_d3_10712 normal=closed
new object=swtcontrol.for151_d3_10713 switchedobj=reactor.151_d3_10713 normal=closed
new object=swtcontrol.for154_d3_104 switchedobj=reactor.154_d3_104 normal=closed
new object=swtcontrol.for151_d3_77990-b switchedobj=reactor.151_d3_77990-b normal=closed
new object=swtcontrol.for151_d3_77989-b switchedobj=reactor.151_d3_77989-b normal=closed
new object=swtcontrol.for151_d3_77987-b switchedobj=reactor.151_d3_77987-b normal=closed
new object=swtcontrol.for155_d3_200 switchedobj=reactor.155_d3_200 normal=closed
new object=swtcontrol.for155_d3_23108 switchedobj=reactor.155_d3_23108 normal=closed
new object=swtcontrol.for151_d3_59534-b switchedobj=reactor.151_d3_59534-b normal=closed
new object=swtcontrol.for151_d3_59531-b switchedobj=reactor.151_d3_59531-b normal=closed
new object=swtcontrol.for155_d3_20710 switchedobj=reactor.155_d3_20710 normal=closed
new object=swtcontrol.for151_d3_8677 switchedobj=reactor.151_d3_8677 normal=closed
new object=swtcontrol.for151_d3_8678 switchedobj=reactor.151_d3_8678 normal=closed
new object=swtcontrol.for151_d3_8676 switchedobj=reactor.151_d3_8676 normal=closed
new object=swtcontrol.for151_d3_42215 switchedobj=reactor.151_d3_42215 normal=closed
new object=swtcontrol.for155_d3_17501 switchedobj=reactor.155_d3_17501 normal=closed
new object=swtcontrol.for151_d3_42217 switchedobj=reactor.151_d3_42217 normal=closed
new object=swtcontrol.for151_d3_42601-b switchedobj=reactor.151_d3_42601-b normal=open
makebuslist

!redirect busvoltagebases.dss  ! set voltage bases
set voltagebases=(12.469033,69)

!buscoords buscoords.dss
setbusxy bus=internalwto x=805794.0625 y=453326.84375
setbusxy bus=157_d3_10127_d3_1 x=756685 y=450632.28125
setbusxy bus=150_d3_9 x=756685 y=450632.28125
setbusxy bus=157_d3_26018_d3_2 x=805794.0625 y=453363.875
setbusxy bus=150_d3_12 x=805794.0625 y=453363.875
setbusxy bus=157_d3_10107_d3_1 x=775040.375 y=456031.53125
setbusxy bus=150_d3_8 x=775040.375 y=456031.53125
setbusxy bus=wto x=805794.0625 y=453326.84375
setbusxy bus=157_d3_10840_d3_2 x=805794.0625 y=453343.96875
setbusxy bus=1390_d3_24438 x=805794.0625 y=453343.96875
setbusxy bus=158_d3_98568_d3_2 x=816151.1875 y=474573.03125
setbusxy bus=151_d3_60306-b x=816151.1875 y=474573.03125
setbusxy bus=158_d3_8488_d3_4 x=816153 y=474573.03125
setbusxy bus=151_d3_60303-b x=816153 y=474573.03125
setbusxy bus=157_d3_30246_d3_1 x=816141.0625 y=474066.125
setbusxy bus=155_d3_1165 x=816141.0625 y=474066.125
setbusxy bus=157_d3_16980_d3_1 x=819566.5625 y=478035.90625
setbusxy bus=155_d3_199 x=819566.5625 y=478035.90625
setbusxy bus=157_d3_10298_d3_1 x=818760.8125 y=476649.40625
setbusxy bus=155_d3_198 x=818760.8125 y=476649.40625
setbusxy bus=157_d3_10293_d3_1 x=817436.25 y=478445.46875
setbusxy bus=154_d3_102 x=817436.25 y=478445.46875
setbusxy bus=157_d3_17129_d3_1 x=826417 y=487577.4375
setbusxy bus=154_d3_541 x=826417 y=487577.4375
setbusxy bus=157_d3_25903_d3_1 x=818682.625 y=480292.8125
setbusxy bus=154_d3_312 x=818682.625 y=480292.8125
setbusxy bus=157_d3_10291_d3_1 x=814457.25 y=477171.1875
setbusxy bus=151_d3_633 x=814457.25 y=477171.1875
setbusxy bus=157_d3_10272_d3_1 x=809080.1875 y=465869.5625
setbusxy bus=151_d3_630 x=809080.1875 y=465869.5625
setbusxy bus=157_d3_10014_d3_1 x=806511.6875 y=461499.53125
setbusxy bus=151_d3_628 x=806511.6875 y=461499.53125
setbusxy bus=157_d3_39541_d3_1 x=805245.8125 y=461344.0625
setbusxy bus=154_d3_100 x=805245.8125 y=461344.0625
setbusxy bus=157_d3_10218_d3_1 x=804258.4375 y=461312.03125
setbusxy bus=151_d3_621 x=804258.4375 y=461312.03125
setbusxy bus=157_d3_78392_d3_1 x=805536 y=459830.0625
setbusxy bus=155_d3_23105 x=805536 y=459830.0625
setbusxy bus=157_d3_78391_d3_3 x=804609.375 y=458902.46875
setbusxy bus=155_d3_23104 x=804609.375 y=458902.46875
setbusxy bus=157_d3_9917_d3_1 x=804313.75 y=457133.125
setbusxy bus=151_d3_617 x=804313.75 y=457133.125
setbusxy bus=157_d3_9907_d3_3 x=805734.9375 y=453980.40625
setbusxy bus=151_d3_618 x=805734.9375 y=453980.40625
setbusxy bus=157_d3_9896_d3_3 x=805736.5 y=453324.5
setbusxy bus=151_d3_41819 x=805736.5 y=453324.5
setbusxy bus=157_d3_66759_d3_2 x=805743.125 y=453392.125
setbusxy bus=151_d3_786 x=805743.125 y=453392.125
setbusxy bus=157_d3_26031_d3_3 x=805780.125 y=453392.125
setbusxy bus=151_d3_42214 x=805780.125 y=453392.125
setbusxy bus=157_d3_26024_d3_6 x=805782.75 y=453392.125
setbusxy bus=154_d3_98 x=805782.75 y=453392.125
setbusxy bus=157_d3_26021_d3_2 x=805794.125 y=453370.1875
setbusxy bus=151_d3_42220 x=805794.125 y=453370.1875
setbusxy bus=157_d3_26020_d3_7 x=805794.0625 y=453359.28125
setbusxy bus=151_d3_42219 x=805794.0625 y=453359.28125
setbusxy bus=157_d3_26019_d3_2 x=805794.0625 y=453350.03125
setbusxy bus=151_d3_42600 x=805794.0625 y=453350.03125
setbusxy bus=157_d3_10839_d3_4 x=805794.0625 y=453337.46875
setbusxy bus=155_d3_17500 x=805794.0625 y=453337.46875
setbusxy bus=oh164054 x=805794.0625 y=453330.84375
setbusxy bus=151_d3_42221-b x=805794.0625 y=453330.84375
setbusxy bus=158_d3_2276_d3_3 x=817147.6875 y=474341.71875
setbusxy bus=151_d3_636 x=817147.6875 y=474341.71875
setbusxy bus=158_d3_2278_d3_1 x=817753.9375 y=474288.125
setbusxy bus=151_d3_637 x=817753.9375 y=474288.125
setbusxy bus=157_d3_58708_d3_6 x=810894.4375 y=468946.78125
setbusxy bus=155_d3_16309 x=810894.4375 y=468946.78125
setbusxy bus=157_d3_30245_d3_1 x=810082.5625 y=469584.09375
setbusxy bus=155_d3_1164 x=810082.5625 y=469584.09375
setbusxy bus=157_d3_79200_d3_2 x=806693.3125 y=462837.53125
setbusxy bus=155_d3_23912 x=806693.3125 y=462837.53125
setbusxy bus=157_d3_32590_d3_1 x=804356.6875 y=464640.21875
setbusxy bus=155_d3_1543 x=804356.6875 y=464640.21875
setbusxy bus=157_d3_10222_d3_1 x=804055.5625 y=461349.6875
setbusxy bus=151_d3_619 x=804055.5625 y=461349.6875
setbusxy bus=157_d3_36720_d3_1 x=802691.1875 y=461002.09375
setbusxy bus=157_d3_34687_d3_1 x=804129.5 y=457042.4375
setbusxy bus=151_d3_616 x=804129.5 y=457042.4375
setbusxy bus=157_d3_33594_d3_1 x=800292.375 y=458242.5
setbusxy bus=155_d3_2397 x=800292.375 y=458242.5
setbusxy bus=157_d3_75994_d3_2 x=800060.8125 y=458052.21875
setbusxy bus=155_d3_20709 x=800060.8125 y=458052.21875
setbusxy bus=158_d3_98222_d3_1 x=800059.875 y=458046.59375
setbusxy bus=151_d3_59538-b x=800059.875 y=458046.59375
setbusxy bus=158_d3_98221_d3_2 x=800059.875 y=458043.59375
setbusxy bus=151_d3_59535-b x=800059.875 y=458043.59375
setbusxy bus=158_d3_31995_d3_7 x=799926.8125 y=457555.09375
setbusxy bus=151_d3_12608 x=799926.8125 y=457555.09375
setbusxy bus=158_d3_31992_d3_1 x=799926.8125 y=457550.09375
setbusxy bus=151_d3_12606 x=799926.8125 y=457550.09375
setbusxy bus=158_d3_31998_d3_1 x=799832 y=457159.5
setbusxy bus=151_d3_11742 x=799832 y=457159.5
setbusxy bus=158_d3_30775_d3_1 x=799832 y=457156.15625
setbusxy bus=151_d3_626 x=799832 y=457156.15625
setbusxy bus=158_d3_30780_d3_1 x=799832 y=457154.5
setbusxy bus=151_d3_11744 x=799832 y=457154.5
setbusxy bus=158_d3_31941_d3_1 x=799768.3125 y=456869.71875
setbusxy bus=151_d3_12698 x=799768.3125 y=456869.71875
setbusxy bus=158_d3_31939_d3_1 x=799768.3125 y=456868.03125
setbusxy bus=151_d3_627 x=799768.3125 y=456868.03125
setbusxy bus=158_d3_31944_d3_1 x=799768.25 y=456871.46875
setbusxy bus=151_d3_12697 x=799768.25 y=456871.46875
setbusxy bus=158_d3_30778_d3_1 x=799832 y=457157.84375
setbusxy bus=151_d3_11743 x=799832 y=457157.84375
setbusxy bus=158_d3_31999_d3_1 x=799926.8125 y=457552.5625
setbusxy bus=151_d3_12607 x=799926.8125 y=457552.5625
setbusxy bus=157_d3_9946_d3_1 x=798883.0625 y=458714.75
setbusxy bus=154_d3_99 x=798883.0625 y=458714.75
setbusxy bus=157_d3_10136_d3_1 x=790045.1875 y=461354.625
setbusxy bus=151_d3_631 x=790045.1875 y=461354.625
setbusxy bus=157_d3_10007_d3_1 x=789776.4375 y=461283.75
setbusxy bus=154_d3_101 x=789776.4375 y=461283.75
setbusxy bus=157_d3_10098_d3_1 x=784750.25 y=461339.8125
setbusxy bus=151_d3_632 x=784750.25 y=461339.8125
setbusxy bus=157_d3_10106_d3_1 x=775807 y=456037.90625
setbusxy bus=154_d3_103 x=775807 y=456037.90625
setbusxy bus=157_d3_32379_d3_1 x=754277.5625 y=450716.34375
setbusxy bus=154_d3_618 x=754277.5625 y=450716.34375
setbusxy bus=157_d3_33599_d3_1 x=751215.3125 y=446139.15625
setbusxy bus=155_d3_2398 x=751215.3125 y=446139.15625
setbusxy bus=158_d3_28519_d3_1 x=750682.9375 y=446074.375
setbusxy bus=151_d3_10711 x=750682.9375 y=446074.375
setbusxy bus=158_d3_28521_d3_1 x=750679.9375 y=446074.375
setbusxy bus=151_d3_10712 x=750679.9375 y=446074.375
setbusxy bus=158_d3_28522_d3_1 x=750681.4375 y=446074.375
setbusxy bus=151_d3_10713 x=750681.4375 y=446074.375
setbusxy bus=157_d3_10194_d3_1 x=724583.1875 y=446776.8125
setbusxy bus=154_d3_104 x=724583.1875 y=446776.8125
setbusxy bus=157_d3_10411_d3_1 x=711942.375 y=473656.9375
setbusxy bus=154_d3_480 x=711942.375 y=473656.9375
setbusxy bus=157_d3_10413_d3_1 x=715805.125 y=476530.34375
setbusxy bus=154_d3_481 x=715805.125 y=476530.34375
setbusxy bus=158_d3_121157_d3_4 x=749127.25 y=446315.25
setbusxy bus=151_d3_77990-b x=749127.25 y=446315.25
setbusxy bus=158_d3_121156_d3_2 x=749127.875 y=446315.21875
setbusxy bus=151_d3_77989-b x=749127.875 y=446315.21875
setbusxy bus=158_d3_121150_d3_2 x=749129.0625 y=446315.21875
setbusxy bus=151_d3_77987-b x=749129.0625 y=446315.21875
setbusxy bus=157_d3_10111_d3_1 x=768784.6875 y=450402.34375
setbusxy bus=154_d3_479 x=768784.6875 y=450402.34375
setbusxy bus=157_d3_10152_d3_1 x=768783.3125 y=446732.46875
setbusxy bus=155_d3_200 x=768783.3125 y=446732.46875
setbusxy bus=157_d3_78395_d3_2 x=795862.25 y=459330.25
setbusxy bus=155_d3_23108 x=795862.25 y=459330.25
setbusxy bus=158_d3_98214_d3_1 x=795883.75 y=459363.90625
setbusxy bus=151_d3_59534-b x=795883.75 y=459363.90625
setbusxy bus=158_d3_98213_d3_2 x=795883.75 y=459366.90625
setbusxy bus=151_d3_59531-b x=795883.75 y=459366.90625
setbusxy bus=157_d3_75995_d3_1 x=799185.5625 y=458725.21875
setbusxy bus=155_d3_20710 x=799185.5625 y=458725.21875
setbusxy bus=158_d3_7005_d3_4 x=799708.875 y=458738.03125
setbusxy bus=151_d3_8677 x=799708.875 y=458738.03125
setbusxy bus=158_d3_25338_d3_1 x=799711.875 y=458738.03125
setbusxy bus=151_d3_8678 x=799711.875 y=458738.03125
setbusxy bus=158_d3_25337_d3_1 x=799715 y=458738.03125
setbusxy bus=151_d3_8676 x=799715 y=458738.03125
setbusxy bus=157_d3_64350_d3_3 x=805802 y=453413.96875
setbusxy bus=151_d3_42215 x=805802 y=453413.96875
setbusxy bus=157_d3_65962_d3_2 x=805794.0625 y=453418.03125
setbusxy bus=155_d3_17501 x=805794.0625 y=453418.03125
setbusxy bus=157_d3_26026_d3_5 x=805799.8125 y=453392.125
setbusxy bus=151_d3_42217 x=805799.8125 y=453392.125
setbusxy bus=157_d3_65960_d3_3 x=805801.625 y=453363.9375
setbusxy bus=157_d3_65959_d3_2 x=805801.625 y=453363.9375
setbusxy bus=157_d3_10522_d3_4 x=805675.5625 y=453109.59375
setbusxy bus=157_d3_66760_d3_3 x=805737.6875 y=453392.125
setbusxy bus=157_d3_9924_d3_1 x=805689.0625 y=450679.1875
setbusxy bus=157_d3_9925_d3_1 x=805690.125 y=450496.6875
setbusxy bus=157_d3_10523_d3_1 x=805735.4375 y=452755.59375
setbusxy bus=157_d3_9897_d3_1 x=806183.375 y=452920.5625
setbusxy bus=157_d3_25303_d3_1 x=805742.8125 y=451906.09375
setbusxy bus=157_d3_25304_d3_1 x=805731.75 y=451116.125
setbusxy bus=157_d3_26020_d3_6 x=805794.0625 y=453356.84375
setbusxy bus=157_d3_26022_d3_5 x=805794.125 y=453372.8125
setbusxy bus=157_d3_26022_d3_6 x=805794.0625 y=453392.125
setbusxy bus=157_d3_9898_d3_1 x=806180.25 y=450513.53125
setbusxy bus=157_d3_10377_d3_1 x=806452.75 y=450516.9375
setbusxy bus=157_d3_10378_d3_1 x=806738.0625 y=450513.71875
setbusxy bus=157_d3_10379_d3_1 x=806991.625 y=450747.96875
setbusxy bus=157_d3_9900_d3_1 x=805279.3125 y=450454.25
setbusxy bus=157_d3_10380_d3_1 x=805692.625 y=449827.09375
setbusxy bus=157_d3_10381_d3_1 x=805694.1875 y=449609.6875
setbusxy bus=157_d3_10517_d3_1 x=805695.8125 y=449501.1875
setbusxy bus=157_d3_10518_d3_1 x=805693.1875 y=449367.375
setbusxy bus=157_d3_9901_d3_1 x=805914.5 y=449370.09375
setbusxy bus=157_d3_9902_d3_1 x=805695.8125 y=449135.875
setbusxy bus=157_d3_9904_d3_1 x=805648.4375 y=449137.5
setbusxy bus=157_d3_9905_d3_1 x=805378.4375 y=449142.75
setbusxy bus=157_d3_30237_d3_1 x=805648.4375 y=449142.5
setbusxy bus=157_d3_9906_d3_1 x=805699.3125 y=448653.8125
setbusxy bus=157_d3_9907_d3_2 x=805737.8125 y=453641.34375
setbusxy bus=157_d3_10324_d3_1 x=814651.0625 y=469320.9375
setbusxy bus=157_d3_10325_d3_1 x=814457.125 y=469319.125
setbusxy bus=157_d3_10327_d3_1 x=814874.5625 y=470685.875
setbusxy bus=157_d3_25209_d3_1 x=814840.9375 y=470749.78125
setbusxy bus=157_d3_25210_d3_1 x=814837.125 y=471134.6875
setbusxy bus=157_d3_25211_d3_1 x=814832.375 y=471517.71875
setbusxy bus=157_d3_25212_d3_1 x=814827.625 y=471904.78125
setbusxy bus=157_d3_25213_d3_1 x=814784.6875 y=471907.90625
setbusxy bus=157_d3_25214_d3_1 x=814408.9375 y=471908.0625
setbusxy bus=157_d3_25215_d3_1 x=814053 y=471909.03125
setbusxy bus=157_d3_10278_d3_1 x=811615.375 y=470176.96875
setbusxy bus=157_d3_10329_d3_1 x=810978.375 y=470406.0625
setbusxy bus=157_d3_10330_d3_1 x=810952.625 y=470604.1875
setbusxy bus=157_d3_10331_d3_1 x=810950.4375 y=470688.375
setbusxy bus=157_d3_10332_d3_1 x=810662.5625 y=470631.53125
setbusxy bus=157_d3_10333_d3_1 x=810480.4375 y=470629.625
setbusxy bus=157_d3_10277_d3_1 x=811470.5 y=469930.34375
setbusxy bus=158_d3_2271_d3_1 x=811285.625 y=469998.96875
setbusxy bus=157_d3_10328_d3_1 x=810894.625 y=468944.0625
setbusxy bus=157_d3_58709_d3_12 x=810892.1875 y=469220.21875
setbusxy bus=157_d3_10276_d3_3 x=810282.5 y=469226.65625
setbusxy bus=157_d3_10830_d3_5 x=810087.5625 y=469584.15625
setbusxy bus=158_d3_21101_d3_1 x=809744.4375 y=469579.6875
setbusxy bus=158_d3_19773_d3_1 x=809973.6875 y=469499.6875
setbusxy bus=158_d3_19774_d3_1 x=809442.3125 y=468521.5
setbusxy bus=157_d3_10831_d3_1 x=810151.5625 y=469812.28125
setbusxy bus=157_d3_10268_d3_1 x=810089.4375 y=467582.875
setbusxy bus=157_d3_10274_d3_1 x=809837 y=467714.125
setbusxy bus=157_d3_26377_d3_2 x=808908.625 y=465570.21875
setbusxy bus=157_d3_10340_d3_1 x=808735.125 y=465668.21875
setbusxy bus=157_d3_10239_d3_1 x=807192.0625 y=462654.375
setbusxy bus=157_d3_10241_d3_4 x=806722.25 y=462831.21875
setbusxy bus=157_d3_10242_d3_2 x=806696.1875 y=462838.46875
setbusxy bus=158_d3_37485_d3_4 x=806689.625 y=462830.6875
setbusxy bus=157_d3_10220_d3_1 x=804379.8125 y=461348.125
setbusxy bus=157_d3_10248_d3_1 x=804379.1875 y=461448.59375
setbusxy bus=157_d3_19980_d3_1 x=804374 y=462296.6875
setbusxy bus=157_d3_19981_d3_1 x=804369.3125 y=463145.15625
setbusxy bus=157_d3_10257_d3_1 x=804370.6875 y=463540.9375
setbusxy bus=157_d3_10256_d3_1 x=804368.1875 y=464052.59375
setbusxy bus=157_d3_10255_d3_1 x=804367.5 y=464223.1875
setbusxy bus=157_d3_10254_d3_1 x=804367.0625 y=464337.71875
setbusxy bus=157_d3_32589_d3_1 x=804351.6875 y=464640.21875
setbusxy bus=158_d3_25153_d3_1 x=804433.5625 y=464641.1875
setbusxy bus=158_d3_25154_d3_1 x=805134.1875 y=464643.03125
setbusxy bus=157_d3_10219_d3_1 x=804252.6875 y=461345.375
setbusxy bus=157_d3_10223_d3_1 x=803271.75 y=461339
setbusxy bus=157_d3_10224_d3_1 x=803285.8125 y=461685.8125
setbusxy bus=157_d3_10225_d3_1 x=803019.375 y=461337.625
setbusxy bus=157_d3_10226_d3_1 x=803022.8125 y=461120.125
setbusxy bus=157_d3_10227_d3_1 x=802687.25 y=461336.1875
setbusxy bus=157_d3_10228_d3_1 x=802407.1875 y=461334.6875
setbusxy bus=157_d3_10229_d3_1 x=802123.625 y=461325.21875
setbusxy bus=157_d3_10865_d3_1 x=801935.25 y=461332.75
setbusxy bus=157_d3_24195_d3_1 x=802122.1875 y=461300
setbusxy bus=157_d3_24196_d3_1 x=802126.6875 y=461212.28125
setbusxy bus=157_d3_24194_d3_1 x=802126.6875 y=461082.84375
setbusxy bus=157_d3_24192_d3_1 x=802126.0625 y=460959.375
setbusxy bus=157_d3_24193_d3_1 x=802128.4375 y=460814.3125
setbusxy bus=157_d3_24191_d3_1 x=802129.0625 y=460696.375
setbusxy bus=157_d3_24189_d3_1 x=802130 y=460590.4375
setbusxy bus=157_d3_24190_d3_1 x=802130.1875 y=460479.0625
setbusxy bus=157_d3_10250_d3_1 x=802129.1875 y=460367.1875
setbusxy bus=157_d3_24187_d3_1 x=802133.5625 y=460143.28125
setbusxy bus=157_d3_24188_d3_1 x=802135.3125 y=459910.125
setbusxy bus=157_d3_10530_d3_1 x=802136.0625 y=459770.4375
setbusxy bus=157_d3_24185_d3_1 x=802136.4375 y=459631
setbusxy bus=157_d3_24186_d3_1 x=802137.875 y=459489.5
setbusxy bus=157_d3_24184_d3_1 x=802138.75 y=459374.21875
setbusxy bus=157_d3_24183_d3_1 x=802138.6875 y=459235.1875
setbusxy bus=157_d3_24181_d3_1 x=802142.625 y=459072.25
setbusxy bus=157_d3_24182_d3_1 x=802145.1875 y=458966.90625
setbusxy bus=157_d3_10230_d3_1 x=802405.1875 y=461310.1875
setbusxy bus=157_d3_10249_d3_1 x=802405.0625 y=461127.34375
setbusxy bus=157_d3_17055_d3_1 x=802407.125 y=461060.71875
setbusxy bus=157_d3_10279_d3_1 x=811924.6875 y=470695.0625
setbusxy bus=157_d3_10284_d3_1 x=812236.3125 y=471228.65625
setbusxy bus=157_d3_10285_d3_1 x=811922.8125 y=471229.375
setbusxy bus=157_d3_10286_d3_1 x=811650.8125 y=471234.65625
setbusxy bus=157_d3_10287_d3_1 x=812696.125 y=472018.625
setbusxy bus=157_d3_10288_d3_1 x=812973.25 y=471957.46875
setbusxy bus=159_d3_11223_d3_1 x=813015.875 y=471957.6875
setbusxy bus=157_d3_10343_d3_1 x=812489.25 y=472014.96875
setbusxy bus=157_d3_10344_d3_1 x=812032 y=472015.03125
setbusxy bus=157_d3_10342_d3_1 x=811676 y=472009.9375
setbusxy bus=157_d3_10306_d3_1 x=811367.0625 y=472011.625
setbusxy bus=157_d3_10305_d3_1 x=810967.625 y=472013.78125
setbusxy bus=157_d3_11921_d3_1 x=810939.625 y=471568.15625
setbusxy bus=157_d3_11922_d3_1 x=810944.125 y=471181.125
setbusxy bus=157_d3_32234_d3_1 x=810841.0625 y=471570
setbusxy bus=157_d3_32235_d3_1 x=810602.1875 y=471572.125
setbusxy bus=157_d3_36711_d3_1 x=812966.25 y=472472.53125
setbusxy bus=157_d3_36714_d3_1 x=814032.8125 y=474286.21875
setbusxy bus=157_d3_10334_d3_1 x=814010 y=474327.34375
setbusxy bus=157_d3_10335_d3_1 x=814194.125 y=476782.5
setbusxy bus=157_d3_10290_d3_1 x=814288 y=476605.5625
setbusxy bus=157_d3_10292_d3_1 x=814489.375 y=477260.125
setbusxy bus=157_d3_10301_d3_1 x=815702.8125 y=477550.84375
setbusxy bus=157_d3_10302_d3_1 x=817118.5 y=478813.34375
setbusxy bus=157_d3_10303_d3_1 x=817693.375 y=479356.8125
setbusxy bus=157_d3_10304_d3_1 x=818200.0625 y=479841.53125
setbusxy bus=157_d3_10312_d3_1 x=817989.375 y=479904.25
setbusxy bus=157_d3_24495_d3_1 x=818375.8125 y=480007.15625
setbusxy bus=157_d3_24494_d3_1 x=817163.5625 y=480085.03125
setbusxy bus=157_d3_24496_d3_1 x=816958.6875 y=480308.78125
setbusxy bus=160_d3_36068_d3_1 x=816965.375 y=480282.78125
setbusxy bus=157_d3_25904_d3_1 x=826416.25 y=487577.46875
setbusxy bus=157_d3_10321_d3_2 x=827426.5 y=488536.65625
setbusxy bus=157_d3_10321_d3_3 x=830362.8125 y=491166.53125
setbusxy bus=157_d3_10322_d3_1 x=841736.875 y=502389.6875
setbusxy bus=157_d3_10270_d3_1 x=839623.6875 y=505825.09375
setbusxy bus=157_d3_9987_d3_1 x=839286.25 y=506373.78125
setbusxy bus=157_d3_9988_d3_1 x=838866.5 y=506616.34375
setbusxy bus=157_d3_10315_d3_1 x=843180.0625 y=502274.9375
setbusxy bus=157_d3_10316_d3_1 x=842291.875 y=502957.1875
setbusxy bus=157_d3_17130_d3_1 x=827679.25 y=487749.375
setbusxy bus=157_d3_10171_d3_1 x=827742.0625 y=487756.6875
setbusxy bus=157_d3_10172_d3_1 x=832031.1875 y=489381.09375
setbusxy bus=157_d3_10320_d3_1 x=840339.6875 y=490278.75
setbusxy bus=157_d3_10319_d3_1 x=847276.8125 y=490636.875
setbusxy bus=157_d3_10318_d3_2 x=847511.25 y=490652.21875
setbusxy bus=157_d3_10314_d3_3 x=847566.4375 y=490617.34375
setbusxy bus=157_d3_29478_d3_1 x=849815.5625 y=490294.875
setbusxy bus=157_d3_29479_d3_1 x=851918.3125 y=490067.6875
setbusxy bus=157_d3_28436_d3_1 x=853291.25 y=490444.03125
setbusxy bus=157_d3_10317_d3_2 x=857672.0625 y=491668.3125
setbusxy bus=157_d3_29480_d3_3 x=858457.25 y=491888.1875
setbusxy bus=157_d3_29481_d3_2 x=865528.0625 y=493249.75
setbusxy bus=157_d3_29711_d3_3 x=867688.5625 y=493210.9375
setbusxy bus=157_d3_32604_d3_1 x=849712.75 y=493732.28125
setbusxy bus=157_d3_10313_d3_1 x=827432.875 y=487565.09375
setbusxy bus=157_d3_10294_d3_1 x=817698.25 y=478381.71875
setbusxy bus=157_d3_10295_d3_1 x=817977.0625 y=478328.625
setbusxy bus=157_d3_10296_d3_1 x=817203.6875 y=477747.46875
setbusxy bus=157_d3_10176_d3_1 x=817779.875 y=476984.0625
setbusxy bus=157_d3_10177_d3_1 x=818715.125 y=476645.125
setbusxy bus=157_d3_10174_d3_1 x=818722.5 y=476339.9375
setbusxy bus=157_d3_10175_d3_1 x=818731.125 y=475937.8125
setbusxy bus=157_d3_10299_d3_1 x=819094.3125 y=475943.875
setbusxy bus=157_d3_10300_d3_1 x=818232.8125 y=475272.375
setbusxy bus=157_d3_32561_d3_1 x=801151.75 y=457546.21875
setbusxy bus=157_d3_10407_d3_1 x=801153.875 y=457259.28125
setbusxy bus=157_d3_32591_d3_1 x=801154.4375 y=457137.53125
setbusxy bus=157_d3_32592_d3_1 x=801152.875 y=457043.34375
setbusxy bus=157_d3_32593_d3_1 x=801155.9375 y=456910.46875
setbusxy bus=157_d3_32594_d3_1 x=801157.75 y=456762.03125
setbusxy bus=157_d3_32595_d3_1 x=801156.5625 y=456565.15625
setbusxy bus=157_d3_32596_d3_1 x=801156.375 y=456438.28125
setbusxy bus=157_d3_32597_d3_1 x=801158.25 y=456275.3125
setbusxy bus=157_d3_32598_d3_1 x=801166.5 y=456125.1875
setbusxy bus=157_d3_34171_d3_1 x=801162.375 y=455885.25
setbusxy bus=157_d3_34172_d3_1 x=801169.875 y=455784.5625
setbusxy bus=159_d3_34551_d3_1 x=801169.875 y=455784.5625
setbusxy bus=157_d3_34172_d3_2 x=801171.6875 y=455689.875
setbusxy bus=157_d3_9903_d3_1 x=801167.1875 y=455590.71875
setbusxy bus=157_d3_37137_d3_1 x=801152.0625 y=458310.8125
setbusxy bus=157_d3_32554_d3_1 x=800990.75 y=458311.0625
setbusxy bus=157_d3_32555_d3_1 x=800768.1875 y=458308.53125
setbusxy bus=157_d3_9930_d3_1 x=800768.8125 y=458191.125
setbusxy bus=157_d3_10408_d3_1 x=800769.75 y=458386.125
setbusxy bus=157_d3_10408_d3_2 x=800768.0625 y=458517.25
setbusxy bus=157_d3_10409_d3_1 x=800765.1875 y=458619.71875
setbusxy bus=157_d3_10409_d3_2 x=800765.125 y=458788.375
setbusxy bus=157_d3_37130_d3_1 x=800598.6875 y=458301.6875
setbusxy bus=157_d3_37131_d3_1 x=800502.6875 y=458300.53125
setbusxy bus=157_d3_9932_d3_1 x=800503.125 y=458298.59375
setbusxy bus=157_d3_9941_d3_1 x=800331.375 y=458300
setbusxy bus=157_d3_33595_d3_1 x=800292.25 y=458299.875
setbusxy bus=157_d3_33593_d3_1 x=800292.375 y=458247.5
setbusxy bus=158_d3_28497_d3_1 x=800292.3125 y=458188.03125
setbusxy bus=157_d3_33596_d3_1 x=800180.6875 y=458301.65625
setbusxy bus=157_d3_9943_d3_1 x=800060.9375 y=458301.46875
setbusxy bus=157_d3_10410_d3_1 x=800062.375 y=458170.625
setbusxy bus=157_d3_9983_d3_1 x=800065.4375 y=458095.71875
setbusxy bus=157_d3_9984_d3_1 x=800063.375 y=458065.5625
setbusxy bus=158_d3_2263_d3_2 x=800063.5625 y=458065.46875
setbusxy bus=158_d3_98218_d3_2 x=800058.375 y=458046.59375
setbusxy bus=158_d3_98215_d3_1 x=800058.375 y=458045.59375
setbusxy bus=158_d3_98216_d3_1 x=800058.375 y=458044.59375
setbusxy bus=158_d3_98217_d3_1 x=800058.375 y=458043.59375
setbusxy bus=158_d3_31989_d3_1 x=799923.8125 y=457555.0625
setbusxy bus=158_d3_31986_d3_1 x=799923.8125 y=457552.5625
setbusxy bus=158_d3_31988_d3_1 x=799923.8125 y=457550.0625
setbusxy bus=158_d3_30779_d3_1 x=799829 y=457157.84375
setbusxy bus=158_d3_30777_d3_1 x=799829 y=457156.15625
setbusxy bus=158_d3_2267_d3_1 x=799986.5 y=457147.53125
setbusxy bus=158_d3_31942_d3_1 x=799765 y=456869.71875
setbusxy bus=158_d3_31943_d3_2 x=799765 y=456868.03125
setbusxy bus=158_d3_123576_d3_4 x=800121.75 y=456821.40625
setbusxy bus=158_d3_31943_d3_1 x=799768.5 y=456866.28125
setbusxy bus=158_d3_6792_d3_1 x=799724.0625 y=456749.21875
setbusxy bus=158_d3_30781_d3_1 x=800198.5 y=457299.28125
setbusxy bus=158_d3_32000_d3_1 x=800014.75 y=457553.625
setbusxy bus=157_d3_10415_d3_1 x=799994.875 y=458307.84375
setbusxy bus=157_d3_37132_d3_1 x=799805.0625 y=458302.5
setbusxy bus=157_d3_37133_d3_1 x=799647 y=458304.21875
setbusxy bus=157_d3_30248_d3_1 x=799307 y=458311.28125
setbusxy bus=157_d3_32733_d3_1 x=799264.8125 y=458311.1875
setbusxy bus=158_d3_2272_d3_1 x=819181.9375 y=476912.96875
setbusxy bus=157_d3_10297_d3_1 x=817036 y=477622.3125
setbusxy bus=157_d3_10307_d3_1 x=819571.5 y=478033.1875
setbusxy bus=158_d3_2273_d3_1 x=819571.375 y=478366.8125
setbusxy bus=157_d3_17034_d3_1 x=821444.625 y=477684.9375
setbusxy bus=157_d3_17033_d3_1 x=821526.1875 y=478242.65625
setbusxy bus=157_d3_17035_d3_1 x=822602.125 y=477469.46875
setbusxy bus=157_d3_10170_d3_1 x=822632.5625 y=475678.21875
setbusxy bus=157_d3_10173_d3_1 x=822638.125 y=475308.875
setbusxy bus=157_d3_10169_d3_1 x=823834.0625 y=474657.6875
setbusxy bus=157_d3_10309_d3_1 x=823839.4375 y=474213.96875
setbusxy bus=157_d3_32482_d3_1 x=824693.5625 y=474701.28125
setbusxy bus=157_d3_32483_d3_2 x=826477.5 y=476015.15625
setbusxy bus=157_d3_89214_d3_2 x=826204 y=475165
setbusxy bus=157_d3_32483_d3_3 x=826739.875 y=476056.15625
setbusxy bus=157_d3_10310_d3_1 x=826810.9375 y=476806.21875
setbusxy bus=157_d3_27317_d3_1 x=827940.25 y=476015.1875
setbusxy bus=157_d3_27316_d3_1 x=827936.8125 y=476639.1875
setbusxy bus=157_d3_27319_d3_1 x=827927.1875 y=476983.65625
setbusxy bus=157_d3_27320_d3_1 x=827916.1875 y=477338.6875
setbusxy bus=157_d3_27321_d3_1 x=828148.0625 y=477699.375
setbusxy bus=157_d3_27322_d3_1 x=828366.3125 y=478059.625
setbusxy bus=157_d3_27323_d3_1 x=828538.5625 y=478342.96875
setbusxy bus=157_d3_27324_d3_1 x=828783.5 y=478741.90625
setbusxy bus=157_d3_27318_d3_1 x=830392.75 y=475471.1875
setbusxy bus=157_d3_10168_d3_1 x=831117.0625 y=476298.375
setbusxy bus=157_d3_10308_d3_1 x=824119 y=477087.5
setbusxy bus=157_d3_27619_d3_1 x=823326.25 y=478654.78125
setbusxy bus=157_d3_27618_d3_1 x=825099.5625 y=478904.96875
setbusxy bus=157_d3_27620_d3_1 x=823714.375 y=479104.625
setbusxy bus=157_d3_10311_d3_1 x=823087.6875 y=483362.25
setbusxy bus=157_d3_27697_d3_1 x=817399 y=478163.09375
setbusxy bus=157_d3_27698_d3_1 x=817153 y=477980
setbusxy bus=157_d3_10180_d3_1 x=816956.6875 y=477826.0625
setbusxy bus=157_d3_10179_d3_1 x=816725.6875 y=477645.875
setbusxy bus=157_d3_10178_d3_1 x=816373.6875 y=477375
setbusxy bus=157_d3_10519_d3_1 x=814318.1875 y=477259.4375
setbusxy bus=157_d3_10540_d3_1 x=812633.25 y=470681.8125
setbusxy bus=157_d3_10283_d3_1 x=814679.75 y=474682.6875
setbusxy bus=157_d3_10326_d3_1 x=814608.5 y=470688.375
setbusxy bus=157_d3_10184_d3_1 x=816022.5 y=470684.46875
setbusxy bus=157_d3_10185_d3_1 x=816167.5 y=470687.03125
setbusxy bus=157_d3_10280_d3_1 x=816187.75 y=469323.53125
setbusxy bus=157_d3_10281_d3_1 x=816149.6875 y=471957.40625
setbusxy bus=157_d3_10183_d3_1 x=816269.1875 y=472355.25
setbusxy bus=157_d3_10421_d3_1 x=816270.5625 y=472537.75
setbusxy bus=157_d3_10271_d3_1 x=816260.875 y=473151.4375
setbusxy bus=157_d3_10182_d3_1 x=816241.1875 y=473617.46875
setbusxy bus=157_d3_10181_d3_1 x=816140.375 y=474061.1875
setbusxy bus=158_d3_21102_d3_1 x=816158.1875 y=474194.03125
setbusxy bus=158_d3_98567_d3_2 x=816153 y=474571.53125
setbusxy bus=158_d3_98569_d3_1 x=816152.375 y=474571.53125
setbusxy bus=158_d3_98570_d3_1 x=816151.8125 y=474571.53125
setbusxy bus=158_d3_98571_d3_1 x=816151.1875 y=474571.53125
setbusxy bus=158_d3_2277_d3_1 x=817435.875 y=474358.4375
setbusxy bus=158_d3_2279_d3_1 x=817812.9375 y=473923.5
setbusxy bus=158_d3_2280_d3_1 x=817625.6875 y=473627.4375
setbusxy bus=158_d3_7004_d3_1 x=817082.75 y=474670.9375
setbusxy bus=157_d3_10282_d3_1 x=816150.375 y=471986.09375
setbusxy bus=157_d3_10186_d3_1 x=814892.3125 y=469322.625
setbusxy bus=157_d3_10187_d3_1 x=814833.6875 y=468001.625
setbusxy bus=157_d3_10323_d3_1 x=814367.5625 y=468003.46875
setbusxy bus=157_d3_10192_d3_1 x=738714.125 y=446230.375
setbusxy bus=157_d3_10193_d3_1 x=738542.125 y=443263.90625
setbusxy bus=157_d3_10188_d3_1 x=747659.125 y=448371.34375
setbusxy bus=157_d3_10435_d3_1 x=747660.25 y=448004.4375
setbusxy bus=157_d3_10436_d3_1 x=747661.875 y=447270.5625
setbusxy bus=157_d3_10434_d3_1 x=748000.875 y=446975.375
setbusxy bus=157_d3_10189_d3_1 x=748118.3125 y=447383.375
setbusxy bus=157_d3_10190_d3_1 x=748985.0625 y=446316
setbusxy bus=158_d3_121151_d3_2 x=749127.25 y=446313.75
setbusxy bus=158_d3_121154_d3_1 x=749127.875 y=446313.71875
setbusxy bus=158_d3_121159_d3_3 x=748823.0625 y=446669.9375
setbusxy bus=158_d3_121153_d3_1 x=749128.4375 y=446313.71875
setbusxy bus=158_d3_121152_d3_1 x=749129.0625 y=446313.71875
setbusxy bus=158_d3_121158_d3_2 x=749382.125 y=446318.125
setbusxy bus=157_d3_10167_d3_1 x=749215.3125 y=449031.625
setbusxy bus=157_d3_10437_d3_1 x=748949.6875 y=449589.875
setbusxy bus=157_d3_10438_d3_1 x=748983.3125 y=449786.34375
setbusxy bus=157_d3_10158_d3_1 x=758235.4375 y=450644.5625
setbusxy bus=157_d3_10441_d3_1 x=758237.875 y=449957.4375
setbusxy bus=157_d3_10442_d3_1 x=758234.375 y=449746.34375
setbusxy bus=157_d3_10114_d3_1 x=762166.9375 y=450672.65625
setbusxy bus=157_d3_10159_d3_1 x=762170.375 y=450363.5625
setbusxy bus=157_d3_10191_d3_1 x=762155.625 y=450046.96875
setbusxy bus=157_d3_10123_d3_1 x=761531 y=450054
setbusxy bus=157_d3_10124_d3_1 x=762177.9375 y=449493.375
setbusxy bus=157_d3_10113_d3_1 x=763446.625 y=450673.3125
setbusxy bus=157_d3_10444_d3_1 x=763447.8125 y=450220.9375
setbusxy bus=157_d3_10445_d3_1 x=763446.4375 y=449715.09375
setbusxy bus=157_d3_10446_d3_1 x=763450.1875 y=449292.53125
setbusxy bus=157_d3_10447_d3_1 x=763454.9375 y=447742.09375
setbusxy bus=157_d3_10121_d3_1 x=763108.9375 y=447740.15625
setbusxy bus=157_d3_10122_d3_1 x=762760.9375 y=446447.3125
setbusxy bus=157_d3_10110_d3_1 x=768785.0625 y=450667.375
setbusxy bus=157_d3_10448_d3_1 x=768783.8125 y=450199.34375
setbusxy bus=157_d3_10449_d3_1 x=768783.3125 y=446732.46875
setbusxy bus=157_d3_10155_d3_1 x=767506.75 y=446734.6875
setbusxy bus=157_d3_10156_d3_1 x=767092.5 y=446732.4375
setbusxy bus=157_d3_10153_d3_1 x=768795.5625 y=440102.71875
setbusxy bus=157_d3_10154_d3_1 x=768792.9375 y=439967.65625
setbusxy bus=157_d3_10163_d3_1 x=768530.9375 y=439968.3125
setbusxy bus=157_d3_10443_d3_1 x=768810.5 y=436186.375
setbusxy bus=157_d3_11924_d3_1 x=768807.8125 y=434846.5
setbusxy bus=157_d3_11923_d3_1 x=766497.8125 y=434851.1875
setbusxy bus=157_d3_11925_d3_1 x=766107.0625 y=429543.4375
setbusxy bus=157_d3_25611_d3_1 x=779431.9375 y=438674.09375
setbusxy bus=157_d3_25612_d3_1 x=779068.875 y=437484.5625
setbusxy bus=158_d3_8198_d3_1 x=768311.125 y=440129.6875
setbusxy bus=157_d3_10109_d3_1 x=768780.8125 y=451401.3125
setbusxy bus=158_d3_2261_d3_1 x=769236.125 y=451189.625
setbusxy bus=157_d3_27414_d3_1 x=779731.375 y=458660.15625
setbusxy bus=157_d3_27411_d3_1 x=779729 y=458221.5625
setbusxy bus=157_d3_27412_d3_1 x=779720.9375 y=457293.625
setbusxy bus=157_d3_10119_d3_1 x=779720.0625 y=457090.21875
setbusxy bus=158_d3_2755_d3_1 x=779528.4375 y=457093.0625
setbusxy bus=157_d3_10462_d3_1 x=783365.875 y=458673.5
setbusxy bus=157_d3_10460_d3_1 x=783363.875 y=458370.15625
setbusxy bus=157_d3_10461_d3_1 x=783364.9375 y=458237.0625
setbusxy bus=157_d3_10067_d3_1 x=783365 y=458197.84375
setbusxy bus=157_d3_10068_d3_1 x=783104.6875 y=458233.34375
setbusxy bus=157_d3_10063_d3_1 x=784728.125 y=458879.21875
setbusxy bus=157_d3_10465_d3_1 x=784611.9375 y=458999.75
setbusxy bus=157_d3_10466_d3_1 x=784475.9375 y=459141
setbusxy bus=157_d3_10471_d3_1 x=786364.625 y=461280.125
setbusxy bus=158_d3_2259_d3_1 x=786358.375 y=461121.53125
setbusxy bus=157_d3_32477_d3_1 x=787342.75 y=461278.71875
setbusxy bus=157_d3_34695_d3_1 x=787319.9375 y=461691.25
setbusxy bus=157_d3_34696_d3_1 x=787136 y=461690.75
setbusxy bus=157_d3_10053_d3_1 x=787674.125 y=461264.90625
setbusxy bus=157_d3_10086_d3_1 x=787677.9375 y=461760.03125
setbusxy bus=157_d3_10087_d3_1 x=787677.0625 y=461880.125
setbusxy bus=157_d3_10091_d3_1 x=787999.6875 y=461267
setbusxy bus=157_d3_10089_d3_1 x=788008.625 y=461507.59375
setbusxy bus=157_d3_10090_d3_1 x=788006.0625 y=461721.09375
setbusxy bus=157_d3_10088_d3_1 x=788001.5 y=462102.65625
setbusxy bus=157_d3_10010_d3_1 x=787904.875 y=462100.84375
setbusxy bus=157_d3_10011_d3_1 x=787997.75 y=462273.21875
setbusxy bus=157_d3_10141_d3_1 x=790972.8125 y=461353.46875
setbusxy bus=157_d3_10139_d3_1 x=790960.5625 y=461197.75
setbusxy bus=157_d3_10142_d3_1 x=790961.3125 y=460942.46875
setbusxy bus=157_d3_10143_d3_1 x=790961.5 y=460829.625
setbusxy bus=157_d3_10144_d3_1 x=790958.4375 y=460668.40625
setbusxy bus=157_d3_10000_d3_1 x=789950.5625 y=462621.28125
setbusxy bus=157_d3_10493_d3_1 x=790122.25 y=462623.15625
setbusxy bus=157_d3_10494_d3_1 x=790299.9375 y=462624.15625
setbusxy bus=157_d3_10497_d3_1 x=790635.375 y=462628.65625
setbusxy bus=157_d3_10498_d3_1 x=790839.25 y=462640.90625
setbusxy bus=157_d3_10499_d3_1 x=791253 y=462644.25
setbusxy bus=157_d3_9996_d3_1 x=789956.0625 y=461957.53125
setbusxy bus=157_d3_10130_d3_1 x=790052.8125 y=461962.40625
setbusxy bus=157_d3_10131_d3_1 x=790535.75 y=461974.78125
setbusxy bus=157_d3_10132_d3_1 x=790523.4375 y=462222.21875
setbusxy bus=157_d3_10133_d3_1 x=790660.3125 y=461976.84375
setbusxy bus=157_d3_10134_d3_1 x=790803 y=461980.53125
setbusxy bus=157_d3_10135_d3_1 x=791059 y=462246.09375
setbusxy bus=157_d3_9995_d3_1 x=789957.875 y=461661.53125
setbusxy bus=157_d3_10495_d3_1 x=790230.4375 y=461662.375
setbusxy bus=157_d3_10496_d3_1 x=790626.625 y=461660.21875
setbusxy bus=157_d3_9994_d3_1 x=789960.125 y=461352.53125
setbusxy bus=157_d3_10006_d3_1 x=789957.9375 y=461285.5
setbusxy bus=157_d3_19923_d3_1 x=789965 y=461106.78125
setbusxy bus=157_d3_10481_d3_1 x=789410.0625 y=461284.09375
setbusxy bus=157_d3_10482_d3_1 x=789171.3125 y=461279.125
setbusxy bus=157_d3_10480_d3_1 x=789146.0625 y=461277.78125
setbusxy bus=157_d3_10008_d3_1 x=789144.6875 y=461142.3125
setbusxy bus=157_d3_10478_d3_1 x=788970 y=461275.78125
setbusxy bus=157_d3_10479_d3_1 x=788807.5625 y=461275.9375
setbusxy bus=157_d3_10477_d3_1 x=788681.9375 y=461273.65625
setbusxy bus=157_d3_10009_d3_1 x=788674 y=461568.03125
setbusxy bus=157_d3_10475_d3_1 x=788551.0625 y=461271.25
setbusxy bus=157_d3_10476_d3_1 x=788394.5 y=461271.15625
setbusxy bus=157_d3_10474_d3_1 x=788239.9375 y=461269.96875
setbusxy bus=157_d3_10473_d3_1 x=788108.4375 y=461270.78125
setbusxy bus=157_d3_10054_d3_1 x=787387.875 y=461278.6875
setbusxy bus=157_d3_10472_d3_1 x=787380.375 y=460787.875
setbusxy bus=157_d3_29255_d3_1 x=787371.875 y=460436.3125
setbusxy bus=157_d3_29253_d3_1 x=788073.8125 y=460437.8125
setbusxy bus=157_d3_29254_d3_1 x=788255.25 y=460437.8125
setbusxy bus=157_d3_40353_d3_1 x=787373.375 y=460356.53125
setbusxy bus=157_d3_40354_d3_1 x=787366.25 y=459979.1875
setbusxy bus=157_d3_10055_d3_1 x=787365.375 y=459924.0625
setbusxy bus=157_d3_10056_d3_1 x=787887.8125 y=459973.4375
setbusxy bus=157_d3_32478_d3_1 x=786933.125 y=461279.15625
setbusxy bus=157_d3_10469_d3_1 x=786221.625 y=461281.09375
setbusxy bus=157_d3_10470_d3_1 x=786012.25 y=461279.40625
setbusxy bus=157_d3_10057_d3_1 x=786281.75 y=460649.5625
setbusxy bus=157_d3_10467_d3_1 x=785183.875 y=461335.78125
setbusxy bus=157_d3_10468_d3_1 x=784785.0625 y=461337.96875
setbusxy bus=157_d3_10058_d3_1 x=784717.625 y=461340.125
setbusxy bus=157_d3_9981_d3_1 x=784718.5 y=461438.25
setbusxy bus=157_d3_10059_d3_1 x=784719.375 y=460904.5
setbusxy bus=157_d3_10060_d3_1 x=784445.125 y=460887.40625
setbusxy bus=157_d3_10096_d3_1 x=784723.9375 y=460595.03125
setbusxy bus=157_d3_10097_d3_1 x=784723.8125 y=460400.03125
setbusxy bus=157_d3_10061_d3_1 x=784541.0625 y=460410.21875
setbusxy bus=157_d3_10094_d3_1 x=784724.1875 y=459994.28125
setbusxy bus=157_d3_10095_d3_1 x=784724.875 y=459536.375
setbusxy bus=157_d3_10062_d3_1 x=784287.125 y=459531.3125
setbusxy bus=157_d3_10064_d3_1 x=784727.25 y=458672.96875
setbusxy bus=157_d3_10065_d3_1 x=784769.8125 y=458664.4375
setbusxy bus=157_d3_10066_d3_1 x=785065.25 y=458663.5
setbusxy bus=157_d3_10092_d3_1 x=784732.25 y=458242.1875
setbusxy bus=157_d3_10093_d3_1 x=784732.9375 y=458023.40625
setbusxy bus=157_d3_10075_d3_1 x=784734.125 y=458013.6875
setbusxy bus=157_d3_10076_d3_1 x=784740.125 y=457476.8125
setbusxy bus=157_d3_10074_d3_1 x=784519.625 y=456231.1875
setbusxy bus=157_d3_10077_d3_1 x=784976.375 y=458024.40625
setbusxy bus=157_d3_25575_d3_1 x=785025.9375 y=457948.1875
setbusxy bus=157_d3_25574_d3_1 x=785051.625 y=457984.1875
setbusxy bus=157_d3_37134_d3_1 x=799206.6875 y=458310.5625
setbusxy bus=157_d3_37135_d3_1 x=799201.125 y=458711.34375
setbusxy bus=157_d3_9944_d3_1 x=799232.125 y=458715.71875
setbusxy bus=157_d3_9945_d3_1 x=799182.0625 y=458716.40625
setbusxy bus=157_d3_10418_d3_1 x=798571.75 y=458716.9375
setbusxy bus=157_d3_10419_d3_1 x=796176.25 y=459074.375
setbusxy bus=157_d3_10420_d3_1 x=795862.0625 y=459073.125
setbusxy bus=157_d3_9949_d3_1 x=795290.3125 y=459073.90625
setbusxy bus=157_d3_9951_d3_1 x=795288 y=459629.8125
setbusxy bus=157_d3_13456_d3_1 x=795268.0625 y=461028.875
setbusxy bus=157_d3_13457_d3_1 x=795266.375 y=461212.1875
setbusxy bus=157_d3_9953_d3_1 x=795264.5625 y=461369.96875
setbusxy bus=157_d3_9955_d3_1 x=794903.375 y=461365.875
setbusxy bus=157_d3_9957_d3_1 x=794578.5625 y=461365.25
setbusxy bus=157_d3_10024_d3_1 x=794553.125 y=461364.0625
setbusxy bus=157_d3_22768_d3_1 x=794252.8125 y=461366.0625
setbusxy bus=157_d3_22769_d3_1 x=794141.75 y=461364.3125
setbusxy bus=157_d3_10025_d3_1 x=793402.25 y=461366.34375
setbusxy bus=157_d3_9962_d3_1 x=793308.5 y=461366.1875
setbusxy bus=157_d3_10148_d3_1 x=792675.8125 y=461361.5625
setbusxy bus=157_d3_10149_d3_1 x=792633.625 y=461365.40625
setbusxy bus=157_d3_10147_d3_1 x=792373.3125 y=461357.1875
setbusxy bus=157_d3_28081_d3_1 x=792229.0625 y=461357.0625
setbusxy bus=158_d3_15610_d3_1 x=792221.9375 y=461516.4375
setbusxy bus=157_d3_28082_d3_1 x=792029.125 y=461355.71875
setbusxy bus=157_d3_10146_d3_1 x=791796.9375 y=461358.875
setbusxy bus=157_d3_10145_d3_1 x=791671.0625 y=461354.75
setbusxy bus=157_d3_9993_d3_1 x=791674.6875 y=461069.78125
setbusxy bus=157_d3_40408_d3_1 x=791699.75 y=461012.21875
setbusxy bus=158_d3_37647_d3_1 x=791905.6875 y=461054.46875
setbusxy bus=157_d3_10140_d3_1 x=791106.6875 y=461354.53125
setbusxy bus=157_d3_10137_d3_1 x=790922.6875 y=461353.875
setbusxy bus=157_d3_10138_d3_1 x=790294.875 y=461353.90625
setbusxy bus=157_d3_9997_d3_1 x=789462.0625 y=461953.25
setbusxy bus=159_d3_12032_d3_1 x=789398.875 y=461935.875
setbusxy bus=157_d3_9998_d3_1 x=789951.625 y=462382.125
setbusxy bus=157_d3_9999_d3_1 x=789700.5 y=462328.3125
setbusxy bus=157_d3_10002_d3_1 x=789949.3125 y=462973.84375
setbusxy bus=157_d3_10489_d3_1 x=789946.4375 y=463100.625
setbusxy bus=157_d3_10490_d3_1 x=789942 y=463305.375
setbusxy bus=157_d3_10485_d3_1 x=789942.75 y=463530.625
setbusxy bus=157_d3_10001_d3_1 x=789647.0625 y=463540.40625
setbusxy bus=157_d3_10082_d3_1 x=789940.4375 y=463787.0625
setbusxy bus=157_d3_10083_d3_1 x=789939.3125 y=463973.90625
setbusxy bus=157_d3_10003_d3_1 x=789937.1875 y=464162.9375
setbusxy bus=157_d3_10004_d3_1 x=789936.0625 y=464399.875
setbusxy bus=157_d3_10005_d3_1 x=789665.25 y=464566.5
setbusxy bus=157_d3_10486_d3_1 x=789935.0625 y=464617.1875
setbusxy bus=157_d3_10487_d3_1 x=789931.125 y=464842.875
setbusxy bus=157_d3_10488_d3_1 x=789932.9375 y=464937.0625
setbusxy bus=157_d3_33166_d3_1 x=789932.875 y=465158.5625
setbusxy bus=157_d3_10483_d3_1 x=789729.625 y=464156.125
setbusxy bus=157_d3_10484_d3_1 x=789516.25 y=464155.25
setbusxy bus=157_d3_10080_d3_1 x=790510.5 y=463962.25
setbusxy bus=157_d3_10081_d3_1 x=791071.6875 y=463970.09375
setbusxy bus=157_d3_10079_d3_1 x=791942.3125 y=464305.78125
setbusxy bus=157_d3_10078_d3_1 x=791939.375 y=464600.59375
setbusxy bus=157_d3_10491_d3_1 x=790054 y=462975.5625
setbusxy bus=157_d3_10492_d3_1 x=790763.4375 y=462980.6875
setbusxy bus=157_d3_10085_d3_1 x=789543.5 y=462629.59375
setbusxy bus=157_d3_29761_d3_1 x=789118.75 y=462628.40625
setbusxy bus=157_d3_29762_d3_1 x=788701.625 y=462625.1875
setbusxy bus=157_d3_10084_d3_1 x=788400.875 y=462625.71875
setbusxy bus=157_d3_25577_d3_1 x=785427.1875 y=457979.71875
setbusxy bus=157_d3_25578_d3_1 x=785431.6875 y=457543.53125
setbusxy bus=157_d3_25576_d3_1 x=785027.5 y=457469.59375
setbusxy bus=157_d3_10463_d3_1 x=783749.8125 y=458673.28125
setbusxy bus=157_d3_10464_d3_1 x=783493.75 y=458670.9375
setbusxy bus=157_d3_10458_d3_1 x=783231.5 y=458665.03125
setbusxy bus=157_d3_10459_d3_1 x=783032.25 y=458671.875
setbusxy bus=157_d3_10457_d3_1 x=782070.4375 y=458666.125
setbusxy bus=157_d3_10069_d3_1 x=782070.8125 y=457628.875
setbusxy bus=157_d3_10070_d3_1 x=782072.3125 y=457231.46875
setbusxy bus=157_d3_10071_d3_1 x=782071.1875 y=456932.09375
setbusxy bus=157_d3_10072_d3_1 x=783059.5 y=456945.53125
setbusxy bus=157_d3_10073_d3_1 x=782073.5625 y=456278.375
setbusxy bus=158_d3_2260_d3_1 x=781809.0625 y=457230.78125
setbusxy bus=157_d3_10455_d3_1 x=781737.5625 y=457622.40625
setbusxy bus=157_d3_10456_d3_1 x=781683.25 y=457482.96875
setbusxy bus=157_d3_10453_d3_1 x=782068.4375 y=459582.65625
setbusxy bus=157_d3_10454_d3_1 x=782069.25 y=459822.875
setbusxy bus=157_d3_10120_d3_1 x=782661.9375 y=459827.84375
setbusxy bus=157_d3_10452_d3_1 x=783018.75 y=459827.125
setbusxy bus=157_d3_28166_d3_1 x=782061.1875 y=460220.5
setbusxy bus=157_d3_28167_d3_1 x=782064.25 y=460888.34375
setbusxy bus=157_d3_10099_d3_1 x=782400.625 y=460874.25
setbusxy bus=157_d3_10100_d3_1 x=782053.875 y=461269.3125
setbusxy bus=157_d3_10115_d3_1 x=781637.9375 y=461266.84375
setbusxy bus=157_d3_10116_d3_1 x=780733.6875 y=461268.1875
setbusxy bus=157_d3_10117_d3_1 x=782708.125 y=461270.625
setbusxy bus=157_d3_10118_d3_1 x=782801.75 y=461272.8125
setbusxy bus=157_d3_27413_d3_1 x=781572.9375 y=458663.375
setbusxy bus=157_d3_10101_d3_1 x=778122.8125 y=456050.625
setbusxy bus=157_d3_10102_d3_1 x=778017.125 y=455835.03125
setbusxy bus=157_d3_10103_d3_1 x=777875.125 y=455543.5
setbusxy bus=157_d3_10450_d3_1 x=777771.4375 y=456048.5625
setbusxy bus=157_d3_10451_d3_1 x=776333.3125 y=456040.46875
setbusxy bus=157_d3_10104_d3_1 x=776328.4375 y=455732.625
setbusxy bus=157_d3_10105_d3_1 x=776194.625 y=456041.34375
setbusxy bus=157_d3_10161_d3_1 x=776125.75 y=456419.03125
setbusxy bus=157_d3_10162_d3_1 x=776053.125 y=456815.625
setbusxy bus=157_d3_29251_d3_1 x=771443.9375 y=456015.6875
setbusxy bus=157_d3_29250_d3_1 x=771472.375 y=458477.84375
setbusxy bus=157_d3_29252_d3_1 x=768769.75 y=455995.71875
setbusxy bus=157_d3_10160_d3_1 x=768780.875 y=454414.40625
setbusxy bus=157_d3_10108_d3_1 x=769647.125 y=454498.28125
setbusxy bus=157_d3_9989_d3_1 x=765642.3125 y=450670.0625
setbusxy bus=157_d3_9990_d3_1 x=763978.25 y=450671.75
setbusxy bus=157_d3_10112_d3_1 x=764108.625 y=450215.90625
setbusxy bus=157_d3_10157_d3_1 x=761396.9375 y=450672.15625
setbusxy bus=157_d3_10125_d3_1 x=757174.0625 y=450637.59375
setbusxy bus=157_d3_10126_d3_1 x=757142.6875 y=450351.625
setbusxy bus=157_d3_10128_d3_1 x=755053.1875 y=450433.84375
setbusxy bus=157_d3_10129_d3_1 x=755141 y=450067.96875
setbusxy bus=157_d3_32382_d3_1 x=754281.75 y=450256.90625
setbusxy bus=157_d3_32380_d3_1 x=751668.6875 y=454290
setbusxy bus=157_d3_32381_d3_1 x=753870.75 y=461223.8125
setbusxy bus=157_d3_32384_d3_1 x=753491.0625 y=465440.96875
setbusxy bus=157_d3_32383_d3_1 x=752933.0625 y=449938.03125
setbusxy bus=157_d3_10150_d3_1 x=752937.375 y=449039.65625
setbusxy bus=157_d3_10439_d3_6 x=752938.3125 y=448171.125
setbusxy bus=157_d3_10439_d3_7 x=752620.75 y=446089.46875
setbusxy bus=157_d3_17056_d3_1 x=802408.3125 y=460951.6875
setbusxy bus=157_d3_17054_d3_1 x=802406.4375 y=460820.4375
setbusxy bus=157_d3_17052_d3_1 x=802407.9375 y=460706.21875
setbusxy bus=157_d3_17053_d3_1 x=802408.75 y=460601
setbusxy bus=157_d3_17050_d3_1 x=802411.0625 y=460488.1875
setbusxy bus=157_d3_17051_d3_1 x=802410.375 y=460374.84375
setbusxy bus=157_d3_10531_d3_1 x=802413.1875 y=460262.9375
setbusxy bus=157_d3_10532_d3_1 x=802412.6875 y=460145.34375
setbusxy bus=157_d3_17048_d3_1 x=802415.375 y=459827.15625
setbusxy bus=157_d3_17049_d3_1 x=802415.0625 y=459690.125
setbusxy bus=157_d3_17046_d3_1 x=802417.125 y=459545.96875
setbusxy bus=157_d3_17047_d3_1 x=802418.8125 y=459401.96875
setbusxy bus=157_d3_17045_d3_1 x=802420.5625 y=459283.5
setbusxy bus=157_d3_10368_d3_1 x=802421.8125 y=459132.21875
setbusxy bus=157_d3_10369_d3_1 x=802421.75 y=458988.03125
setbusxy bus=157_d3_10366_d3_1 x=802685.0625 y=461317.34375
setbusxy bus=157_d3_10367_d3_1 x=802686.875 y=461171.5625
setbusxy bus=157_d3_35698_d3_1 x=802690.8125 y=461007.875
setbusxy bus=157_d3_10209_d3_1 x=804258.875 y=458712.15625
setbusxy bus=157_d3_10524_d3_1 x=804365 y=458714.15625
setbusxy bus=157_d3_10525_d3_1 x=804504.6875 y=458714.15625
setbusxy bus=157_d3_10370_d3_1 x=804256.0625 y=458402.125
setbusxy bus=157_d3_26396_d3_1 x=804248.0625 y=458348.3125
setbusxy bus=157_d3_36723_d3_1 x=804090.0625 y=458438.4375
setbusxy bus=157_d3_9992_d3_1 x=804498.9375 y=457458.53125
setbusxy bus=157_d3_10207_d3_1 x=804666.5625 y=457391.15625
setbusxy bus=157_d3_9919_d3_1 x=804226 y=456986.59375
setbusxy bus=157_d3_34686_d3_1 x=804183.8125 y=457011.4375
setbusxy bus=157_d3_10385_d3_1 x=803985.0625 y=457124.21875
setbusxy bus=157_d3_10386_d3_1 x=803861.0625 y=457190.71875
setbusxy bus=157_d3_10389_d3_1 x=803646.875 y=457317.46875
setbusxy bus=157_d3_10390_d3_1 x=803503.125 y=457400.90625
setbusxy bus=157_d3_10391_d3_1 x=803307.125 y=457513.5625
setbusxy bus=157_d3_30206_d3_1 x=803161 y=457601.3125
setbusxy bus=157_d3_30207_d3_1 x=803059.875 y=457653.71875
setbusxy bus=157_d3_10392_d3_1 x=802964.75 y=457713.25
setbusxy bus=157_d3_27989_d3_1 x=802788 y=457816.8125
setbusxy bus=157_d3_27990_d3_1 x=802675.625 y=457878.46875
setbusxy bus=157_d3_9921_d3_1 x=802298.875 y=458091.625
setbusxy bus=157_d3_9926_d3_1 x=802153.625 y=458177.8125
setbusxy bus=157_d3_9927_d3_1 x=802022.5 y=458253.875
setbusxy bus=157_d3_9928_d3_1 x=802090.1875 y=458067.96875
setbusxy bus=157_d3_10393_d3_1 x=802153.0625 y=458032.3125
setbusxy bus=157_d3_10394_d3_1 x=802299.1875 y=457948.71875
setbusxy bus=157_d3_10395_d3_1 x=801954.3125 y=458146.71875
setbusxy bus=157_d3_10396_d3_1 x=801832.5625 y=458216.625
setbusxy bus=157_d3_37118_d3_1 x=801740.9375 y=458270.71875
setbusxy bus=157_d3_37119_d3_1 x=801525.3125 y=458310.3125
setbusxy bus=157_d3_10398_d3_1 x=801525.5625 y=458127.375
setbusxy bus=157_d3_10399_d3_1 x=801526.9375 y=458000.46875
setbusxy bus=157_d3_30193_d3_1 x=801526.1875 y=457738.03125
setbusxy bus=157_d3_30194_d3_1 x=801526.9375 y=457601.625
setbusxy bus=157_d3_9939_d3_1 x=801526.25 y=457474.28125
setbusxy bus=157_d3_10402_d3_1 x=801528.6875 y=457202.5
setbusxy bus=157_d3_10403_d3_1 x=801528.1875 y=457020.09375
setbusxy bus=157_d3_10533_d3_1 x=801528.1875 y=456786.9375
setbusxy bus=157_d3_10534_d3_1 x=801527 y=456655.4375
setbusxy bus=157_d3_10401_d3_1 x=801531.25 y=456252.1875
setbusxy bus=157_d3_28549_d3_1 x=801532.6875 y=456100.0625
setbusxy bus=157_d3_28550_d3_1 x=801535.1875 y=455966.625
setbusxy bus=157_d3_10400_d3_1 x=801538.4375 y=455702.03125
setbusxy bus=157_d3_9980_d3_1 x=801538.625 y=455610.71875
setbusxy bus=157_d3_10404_d3_1 x=801524.75 y=458404.5
setbusxy bus=157_d3_10405_d3_1 x=801524.625 y=458573.5
setbusxy bus=157_d3_10800_d3_1 x=801524.625 y=458613.03125
setbusxy bus=157_d3_37136_d3_1 x=801280.5 y=458307.65625
setbusxy bus=157_d3_9938_d3_1 x=801146.8125 y=458120.09375
setbusxy bus=157_d3_32558_d3_1 x=801146 y=457947.75
setbusxy bus=157_d3_32559_d3_1 x=801149.9375 y=457803.375
setbusxy bus=157_d3_32560_d3_1 x=801149.5 y=457664.6875
setbusxy bus=157_d3_33597_d3_1 x=751220.3125 y=446139.15625
setbusxy bus=158_d3_28520_d3_1 x=750681.4375 y=446071.375
setbusxy bus=158_d3_28523_d3_1 x=750504.6875 y=446198.8125
setbusxy bus=158_d3_31601_d3_1 x=750223.5 y=446268.59375
setbusxy bus=157_d3_10439_d3_2 x=752624.3125 y=446019.75
setbusxy bus=157_d3_10440_d3_1 x=752633.5 y=445707.3125
setbusxy bus=158_d3_2262_d3_1 x=753151.375 y=448855.21875
setbusxy bus=158_d3_31907_d3_1 x=753595.625 y=448347.03125
setbusxy bus=157_d3_10151_d3_1 x=749842.375 y=449220.875
setbusxy bus=157_d3_10164_d3_1 x=749765 y=449450.65625
setbusxy bus=157_d3_10165_d3_1 x=751926.3125 y=450514.75
setbusxy bus=157_d3_10166_d3_1 x=749633.625 y=449822.59375
setbusxy bus=157_d3_10042_d3_1 x=733508.5625 y=446233.71875
setbusxy bus=157_d3_10433_d3_1 x=724621.875 y=446629.0625
setbusxy bus=157_d3_13454_d3_1 x=724493.0625 y=446536.5
setbusxy bus=157_d3_13455_d3_1 x=706496.75 y=433269.90625
setbusxy bus=157_d3_10040_d3_1 x=705827.0625 y=432027.5
setbusxy bus=157_d3_10041_d3_1 x=705598.6875 y=431597.09375
setbusxy bus=157_d3_10206_d3_1 x=701056.5625 y=423150.84375
setbusxy bus=157_d3_29283_d3_1 x=705536.75 y=431619.96875
setbusxy bus=157_d3_10205_d3_1 x=693010.6875 y=434821.1875
setbusxy bus=157_d3_10203_d3_1 x=705645.1875 y=433161.84375
setbusxy bus=157_d3_10204_d3_1 x=705618.6875 y=432904.625
setbusxy bus=157_d3_26380_d3_1 x=705209.875 y=433107.40625
setbusxy bus=157_d3_26378_d3_1 x=705185.125 y=433041.1875
setbusxy bus=157_d3_26379_d3_1 x=705143.125 y=432671.9375
setbusxy bus=157_d3_26381_d3_1 x=704872.5625 y=433060.65625
setbusxy bus=157_d3_10038_d3_1 x=720516.8125 y=457342.6875
setbusxy bus=157_d3_10039_d3_2 x=718352.125 y=461400.59375
setbusxy bus=157_d3_92857_d3_2 x=717742.9375 y=460782.90625
setbusxy bus=157_d3_10039_d3_3 x=716691 y=464467.6875
setbusxy bus=157_d3_10037_d3_1 x=711908.9375 y=473633.625
setbusxy bus=157_d3_10196_d3_1 x=687854.1875 y=470579.6875
setbusxy bus=157_d3_10197_d3_1 x=688040.625 y=471179.375
setbusxy bus=157_d3_10198_d3_1 x=687337.1875 y=472175.59375
setbusxy bus=157_d3_10199_d3_1 x=687710.4375 y=471822.96875
setbusxy bus=157_d3_10200_d3_1 x=686242.5625 y=474469.125
setbusxy bus=157_d3_10030_d3_1 x=680992 y=482162.78125
setbusxy bus=157_d3_10031_d3_1 x=680472.875 y=483016.21875
setbusxy bus=157_d3_10202_d3_1 x=680052.1875 y=482671.5625
setbusxy bus=157_d3_10028_d3_2 x=679716.0625 y=484096.53125
setbusxy bus=157_d3_69570_d3_3 x=680584.6875 y=484434.46875
setbusxy bus=157_d3_10028_d3_3 x=678530.9375 y=485071.53125
setbusxy bus=157_d3_10029_d3_1 x=677875.3125 y=485538.03125
setbusxy bus=157_d3_10027_d3_1 x=677754.6875 y=485838.78125
setbusxy bus=157_d3_10026_d3_1 x=677686.5625 y=486280.5625
setbusxy bus=157_d3_40407_d3_1 x=677686.5625 y=486461
setbusxy bus=157_d3_10201_d3_1 x=684383.4375 y=474314.59375
setbusxy bus=157_d3_10412_d3_1 x=714249.875 y=475666.3125
setbusxy bus=157_d3_10036_d3_1 x=715798.75 y=476528.375
setbusxy bus=157_d3_10032_d3_1 x=714848.75 y=483556.84375
setbusxy bus=157_d3_11919_d3_1 x=715118.125 y=483836.40625
setbusxy bus=157_d3_11918_d3_1 x=714744.75 y=485837.40625
setbusxy bus=157_d3_11920_d3_1 x=715276.25 y=483999.96875
setbusxy bus=157_d3_10414_d3_1 x=716755.9375 y=476994.90625
setbusxy bus=157_d3_10035_d3_1 x=717246.875 y=477338
setbusxy bus=157_d3_10033_d3_1 x=717666.6875 y=477879.8125
setbusxy bus=157_d3_10034_d3_1 x=718189.125 y=477803.625
setbusxy bus=159_d3_11970_d3_1 x=718244.25 y=477723.90625
setbusxy bus=157_d3_10195_d3_1 x=717220.875 y=477747.125
setbusxy bus=158_d3_25341_d3_1 x=799715 y=458741
setbusxy bus=158_d3_25339_d3_1 x=799717.625 y=458741
setbusxy bus=158_d3_25336_d3_1 x=799717.6875 y=458738.0625
setbusxy bus=157_d3_32556_d3_1 x=801145.3125 y=458387.125
setbusxy bus=157_d3_32557_d3_1 x=801144.125 y=458517.875
setbusxy bus=157_d3_9940_d3_1 x=801142.8125 y=458646.625
setbusxy bus=157_d3_36220_d3_1 x=802379.625 y=458295.625
setbusxy bus=157_d3_9937_d3_1 x=802429.8125 y=458380.375
setbusxy bus=157_d3_9935_d3_1 x=802476.875 y=458462.4375
setbusxy bus=157_d3_9934_d3_1 x=802529.3125 y=458554.21875
setbusxy bus=157_d3_65574_d3_1 x=805736.5625 y=453641.34375
setbusxy bus=157_d3_64347_d3_2 x=805794.0625 y=453397.46875
setbusxy bus=157_d3_64348_d3_2 x=805794.0625 y=453413.96875
setbusxy bus=157_d3_64349_d3_1 x=805795.875 y=453413.96875
setbusxy bus=oh164056 x=805805.1875 y=453413.96875
setbusxy bus=157_d3_65963_d3_2 x=805794.0625 y=453421.6875
setbusxy bus=oh164055 x=805782.75 y=453413.96875
setbusxy bus=157_d3_26025_d3_2 x=805802 y=453392.125
setbusxy bus=157_d3_10841_d3_1 x=805805.1875 y=453392.125
setbusxy bus=157_d3_10503_d3_1 x=792609.4375 y=462112.09375
setbusxy bus=157_d3_10504_d3_1 x=792611.0625 y=462300.15625
setbusxy bus=157_d3_10505_d3_1 x=792609.5 y=462474.375
setbusxy bus=157_d3_9963_d3_1 x=792871.25 y=462472.28125
setbusxy bus=157_d3_10506_d3_1 x=792608.125 y=462643.1875
setbusxy bus=157_d3_10507_d3_1 x=792606.25 y=462808.6875
setbusxy bus=157_d3_10508_d3_1 x=792710.5625 y=462813.125
setbusxy bus=157_d3_10509_d3_1 x=792866.9375 y=462812.46875
setbusxy bus=157_d3_10510_d3_1 x=792944.375 y=462814.09375
setbusxy bus=157_d3_10513_d3_1 x=793235.625 y=462878.90625
setbusxy bus=157_d3_10514_d3_1 x=793234.25 y=463061.375
setbusxy bus=157_d3_9965_d3_1 x=793095.625 y=463061.1875
setbusxy bus=157_d3_9966_d3_1 x=793238.875 y=463179.625
setbusxy bus=157_d3_10515_d3_1 x=793330.375 y=463060.09375
setbusxy bus=157_d3_10516_d3_1 x=793545.5625 y=463060.78125
setbusxy bus=157_d3_9973_d3_1 x=793808.625 y=463060.25
setbusxy bus=157_d3_9972_d3_1 x=793357.3125 y=463280.1875
setbusxy bus=157_d3_9967_d3_1 x=793354.9375 y=463655.78125
setbusxy bus=157_d3_9968_d3_1 x=792958.3125 y=463800.21875
setbusxy bus=157_d3_10511_d3_1 x=792605.8125 y=463102.875
setbusxy bus=157_d3_10512_d3_1 x=792604.875 y=463288.75
setbusxy bus=157_d3_9964_d3_1 x=792560.625 y=463484.15625
setbusxy bus=157_d3_10500_d3_1 x=793305.0625 y=461097.34375
setbusxy bus=157_d3_10501_d3_1 x=793144.75 y=461976.59375
setbusxy bus=157_d3_10502_d3_1 x=793041.1875 y=461991.71875
setbusxy bus=157_d3_9958_d3_1 x=793682.6875 y=461292.0625
setbusxy bus=158_d3_5277_d3_1 x=794253.75 y=461541.78125
setbusxy bus=157_d3_9956_d3_1 x=794906.5625 y=461561.59375
setbusxy bus=157_d3_10432_d3_1 x=795260.4375 y=461670.34375
setbusxy bus=157_d3_10023_d3_1 x=795261.8125 y=462081.75
setbusxy bus=157_d3_10430_d3_1 x=795261.4375 y=462238.6875
setbusxy bus=157_d3_10431_d3_1 x=795260.8125 y=462453.28125
setbusxy bus=157_d3_10429_d3_1 x=795259.6875 y=462656.8125
setbusxy bus=157_d3_9969_d3_1 x=795256.875 y=463051.59375
setbusxy bus=157_d3_9970_d3_1 x=795257.125 y=463323.1875
setbusxy bus=157_d3_9961_d3_1 x=795262.4375 y=463846.65625
setbusxy bus=157_d3_10423_d3_1 x=795103.4375 y=463321.4375
setbusxy bus=157_d3_10424_d3_1 x=794691.0625 y=463319.71875
setbusxy bus=157_d3_10425_d3_1 x=794370.8125 y=463303.15625
setbusxy bus=157_d3_10426_d3_1 x=794065.9375 y=463299.0625
setbusxy bus=157_d3_10427_d3_1 x=794919.8125 y=462657.875
setbusxy bus=157_d3_10428_d3_1 x=794504.0625 y=462659.71875
setbusxy bus=157_d3_9971_d3_1 x=794221.3125 y=462654.65625
setbusxy bus=157_d3_9959_d3_1 x=794218.1875 y=462685.625
setbusxy bus=157_d3_9960_d3_1 x=794218.6875 y=462192.15625
setbusxy bus=157_d3_9954_d3_1 x=795962.25 y=461369.65625
setbusxy bus=157_d3_27237_d3_1 x=795680.25 y=461211.1875
setbusxy bus=157_d3_9952_d3_1 x=795464.1875 y=459629.28125
setbusxy bus=157_d3_30251_d3_1 x=795464.625 y=459632.5625
setbusxy bus=157_d3_9950_d3_1 x=795294.875 y=458690.125
setbusxy bus=157_d3_9948_d3_1 x=795855.9375 y=458711.9375
setbusxy bus=157_d3_9947_d3_2 x=795862.25 y=459327.25
setbusxy bus=158_d3_98210_d3_2 x=795885.25 y=459363.875
setbusxy bus=158_d3_98207_d3_1 x=795885.25 y=459364.875
setbusxy bus=158_d3_98208_d3_1 x=795885.25 y=459365.875
setbusxy bus=158_d3_98209_d3_1 x=795885.25 y=459366.875
setbusxy bus=158_d3_2275_d3_5 x=795890.1875 y=460414.03125
setbusxy bus=158_d3_36818_d3_1 x=795890.1875 y=460417.03125
setbusxy bus=158_d3_25342_d3_1 x=799708.875 y=458741
setbusxy bus=158_d3_25340_d3_1 x=799711.875 y=458741
setbusxy bus=158_d3_25343_d3_1 x=799906.75 y=458732.84375
setbusxy bus=158_d3_7006_d3_1 x=800224.5625 y=458715.21875
setbusxy bus=158_d3_7007_d3_3 x=800228.4375 y=458957.0625
setbusxy bus=157_d3_39540_d3_2 x=805073.125 y=461342.8125
setbusxy bus=157_d3_10362_d3_1 x=805918.6875 y=461395.40625
setbusxy bus=157_d3_10363_d3_1 x=806458.375 y=461401.5
setbusxy bus=157_d3_10013_d3_1 x=806394.0625 y=461287.65625
setbusxy bus=157_d3_10231_d3_1 x=806991.125 y=461269.5
setbusxy bus=157_d3_10232_d3_1 x=807202.75 y=461273.375
setbusxy bus=157_d3_10233_d3_1 x=807152.6875 y=460604.78125
setbusxy bus=157_d3_10238_d3_1 x=808323.5 y=461300.53125
setbusxy bus=157_d3_10353_d3_1 x=809091.375 y=461375.34375
setbusxy bus=157_d3_10354_d3_1 x=809403.5 y=461385.78125
setbusxy bus=157_d3_10349_d3_1 x=809534.4375 y=461386.1875
setbusxy bus=157_d3_10350_d3_1 x=809649.125 y=461049.59375
setbusxy bus=157_d3_10351_d3_1 x=809404.5625 y=461335.40625
setbusxy bus=157_d3_10352_d3_1 x=809402.25 y=460796.90625
setbusxy bus=157_d3_10355_d3_1 x=808322.875 y=461106.28125
setbusxy bus=157_d3_10356_d3_1 x=808321.3125 y=460387.40625
setbusxy bus=157_d3_10360_d3_1 x=807245.6875 y=461300.90625
setbusxy bus=157_d3_10361_d3_1 x=807372.1875 y=461516.25
setbusxy bus=157_d3_10234_d3_1 x=807627.6875 y=461427.46875
setbusxy bus=157_d3_10235_d3_1 x=807522.375 y=461787.875
setbusxy bus=157_d3_10236_d3_1 x=807628.5625 y=461982.90625
setbusxy bus=157_d3_10237_d3_1 x=807676.25 y=461734.3125
setbusxy bus=157_d3_10358_d3_1 x=807182.0625 y=461613.15625
setbusxy bus=157_d3_10359_d3_1 x=807292.8125 y=461803.1875
setbusxy bus=157_d3_10357_d3_1 x=807381.5625 y=461957.3125
setbusxy bus=157_d3_37128_d3_1 x=807490.0625 y=462149.90625
setbusxy bus=157_d3_37129_d3_1 x=807544.1875 y=462248.375
setbusxy bus=157_d3_10364_d3_1 x=806275.9375 y=461084.125
setbusxy bus=157_d3_10365_d3_1 x=806121.4375 y=460829
setbusxy bus=157_d3_10018_d3_1 x=805939 y=460832.34375
setbusxy bus=157_d3_10019_d3_1 x=806059 y=460724.75
setbusxy bus=157_d3_10240_d3_1 x=808013.9375 y=464048.9375
setbusxy bus=157_d3_10251_d3_1 x=808287.5 y=463804.375
setbusxy bus=157_d3_10252_d3_1 x=808391.5625 y=463724.25
setbusxy bus=157_d3_10253_d3_1 x=808732.5625 y=464319.09375
setbusxy bus=157_d3_10346_d3_1 x=808202.1875 y=463394.125
setbusxy bus=157_d3_10347_d3_1 x=808033 y=463097.84375
setbusxy bus=157_d3_10269_d3_1 x=808322.5 y=464573.375
setbusxy bus=157_d3_26376_d3_1 x=808523.6875 y=464918.96875
setbusxy bus=157_d3_26377_d3_1 x=808718.4375 y=465248.28125
setbusxy bus=157_d3_10258_d3_1 x=809092.5625 y=465474.84375
setbusxy bus=157_d3_10260_d3_1 x=809145.9375 y=465442.6875
setbusxy bus=157_d3_29483_d3_1 x=809324.8125 y=465353.3125
setbusxy bus=157_d3_29482_d3_1 x=809106.625 y=464978.90625
setbusxy bus=157_d3_29484_d3_1 x=809555.3125 y=465343.75
setbusxy bus=157_d3_10345_d3_1 x=810283.125 y=465357.15625
setbusxy bus=157_d3_10261_d3_1 x=810781.3125 y=465361.90625
setbusxy bus=157_d3_10262_d3_1 x=810281.875 y=464647.3125
setbusxy bus=157_d3_10273_d3_1 x=809091.625 y=465888.65625
setbusxy bus=157_d3_10341_d3_1 x=809190.25 y=466049.3125
setbusxy bus=157_d3_10263_d3_1 x=809353.1875 y=465932.03125
setbusxy bus=157_d3_10264_d3_1 x=809556.375 y=466667.1875
setbusxy bus=157_d3_10265_d3_1 x=809110.6875 y=466668.1875
setbusxy bus=157_d3_10265_d3_2 x=808331.4375 y=466664.03125
setbusxy bus=157_d3_10266_d3_1 x=808298.4375 y=466632.53125
setbusxy bus=157_d3_10336_d3_1 x=808296.8125 y=466539.40625
setbusxy bus=157_d3_10337_d3_1 x=808302.375 y=466258.5625
setbusxy bus=157_d3_10267_d3_1 x=807968.0625 y=466538.90625
setbusxy bus=157_d3_10338_d3_1 x=808303.0625 y=466057.75
setbusxy bus=157_d3_10339_d3_1 x=808303.625 y=465692.40625
setbusxy bus=157_d3_9985_d3_1 x=810644.75 y=468521.96875
setbusxy bus=157_d3_9986_d3_1 x=810779.3125 y=468752.875
setbusxy bus=157_d3_9922_d3_1 x=805737 y=454180.875
setbusxy bus=157_d3_9923_d3_1 x=805734.0625 y=454636.625
setbusxy bus=157_d3_9909_d3_1 x=805485.1875 y=454781.96875
setbusxy bus=157_d3_39753_d3_2 x=805733.3125 y=454974.78125
setbusxy bus=157_d3_68767_d3_1 x=805732.625 y=454975.625
setbusxy bus=157_d3_39754_d3_2 x=805728.8125 y=455480.1875
setbusxy bus=157_d3_10376_d3_1 x=805878.375 y=455740.03125
setbusxy bus=157_d3_10374_d3_1 x=806010.625 y=455965.40625
setbusxy bus=157_d3_9910_d3_1 x=806121.6875 y=456260.4375
setbusxy bus=157_d3_9911_d3_1 x=804862.5625 y=456622.34375
setbusxy bus=157_d3_9912_d3_1 x=804723.3125 y=456385.09375
setbusxy bus=157_d3_9913_d3_1 x=804867.125 y=456179.15625
setbusxy bus=157_d3_9914_d3_1 x=804430.3125 y=455866.25
setbusxy bus=157_d3_9915_d3_1 x=804723.9375 y=456706.1875
setbusxy bus=157_d3_9916_d3_1 x=804494.9375 y=456310.65625
setbusxy bus=157_d3_9918_d3_1 x=804449.1875 y=456859.5625
setbusxy bus=157_d3_10383_d3_1 x=804320.3125 y=457147.125
setbusxy bus=157_d3_10384_d3_1 x=804364.3125 y=457218.375
setbusxy bus=157_d3_9991_d3_1 x=804478.5625 y=457426.75
setbusxy bus=157_d3_10015_d3_1 x=804704.625 y=457826.3125
setbusxy bus=157_d3_10016_d3_1 x=804717.4375 y=457838.1875
setbusxy bus=157_d3_10017_d3_1 x=804962.3125 y=457702.3125
setbusxy bus=157_d3_10373_d3_1 x=805222.25 y=457556.21875
setbusxy bus=157_d3_10208_d3_1 x=805456.6875 y=457967.1875
setbusxy bus=157_d3_10371_d3_1 x=804627.8125 y=458190.8125
setbusxy bus=157_d3_10372_d3_1 x=804373.6875 y=458334.75
setbusxy bus=157_d3_10210_d3_1 x=804258.625 y=458895.25
setbusxy bus=157_d3_10211_d3_1 x=804609.125 y=458907.53125
setbusxy bus=157_d3_10212_d3_1 x=804801.625 y=458912.71875
setbusxy bus=157_d3_10213_d3_1 x=804856.4375 y=458915.03125
setbusxy bus=158_d3_2270_d3_4 x=804610.5625 y=458587.84375
setbusxy bus=157_d3_36122_d3_1 x=804255.0625 y=459413.75
setbusxy bus=157_d3_36123_d3_1 x=804257.625 y=459646.3125
setbusxy bus=157_d3_10215_d3_1 x=804589.8125 y=459446.375
setbusxy bus=157_d3_10020_d3_1 x=804828.875 y=459301.3125
setbusxy bus=157_d3_10021_d3_1 x=804763.4375 y=459759.59375
setbusxy bus=157_d3_9974_d3_1 x=804828.9375 y=459718.5625
setbusxy bus=157_d3_9975_d3_1 x=804942.375 y=459645.6875
setbusxy bus=157_d3_9976_d3_1 x=805149.8125 y=459524.875
setbusxy bus=157_d3_10022_d3_1 x=804879.9375 y=459951.34375
setbusxy bus=157_d3_9977_d3_1 x=805003.875 y=460166.6875
setbusxy bus=157_d3_9978_d3_1 x=805082.0625 y=460298.75
setbusxy bus=157_d3_10387_d3_1 x=805020.875 y=459866.96875
setbusxy bus=157_d3_10388_d3_1 x=805226.375 y=459742.09375
setbusxy bus=157_d3_10520_d3_1 x=805541.25 y=459829.8125
setbusxy bus=157_d3_10521_d3_1 x=805652.3125 y=460019.8125
setbusxy bus=157_d3_9979_d3_1 x=805441.25 y=460143.4375
setbusxy bus=157_d3_9982_d3_1 x=805256.1875 y=460253.875
setbusxy bus=157_d3_10221_d3_1 x=805939.6875 y=459853.59375
setbusxy bus=158_d3_8924_d3_1 x=805374.1875 y=459928.75
setbusxy bus=157_d3_10216_d3_1 x=804259 y=460668.5
setbusxy bus=157_d3_10217_d3_1 x=804344 y=460638.0625
setbusxy bus=157_d3_10246_d3_1 x=804474.1875 y=461350.75
setbusxy bus=157_d3_10247_d3_1 x=804608.6875 y=461351.75
setbusxy bus=157_d3_10245_d3_1 x=804786.9375 y=461340.53125
setbusxy bus=157_d3_10243_d3_1 x=804829.875 y=461646.9375
setbusxy bus=157_d3_10244_d3_1 x=804847.875 y=461881.625
setbusxy bus=157_d3_39540_d3_1 x=805070.625 y=461342.78125
setbusxy bus=ADAM_D4 x=805075.625 y=461347.78125


!powerflow code
set maxiterations=1000
set maxcontroliter=1000
calcv
solve
!can also use export here for csv formatted outputs.
show quantity=voltage
show quantity=powers